<!DOCTYPE html>
<html lang="de">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Atemluft und CO₂ im Raum – Formeln &amp; Rechner</title>
  <meta name="description" content="CO₂ im Raum: Abgabe der Menschen nach Alter und Tätigkeit, Anstieg und Gleichgewicht, nötiger Außenluftvolumenstrom, Fensterlüftung mit Lüftungstakt, Leitwerte 1 000 und 2 000 ppm, Wärmeverlust durchs Lüften – mit Simulation.">
  <!-- seo -->
  <link rel="canonical" href="https://tools.pr1m3.de/heizung/co2-lueftung.html">
  <meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1">
  <meta property="og:type" content="website">
  <meta property="og:site_name" content="Formeln &amp; Rechner">
  <meta property="og:locale" content="de_DE">
  <meta property="og:title" content="Atemluft und CO₂ im Raum">
  <meta property="og:description" content="CO₂ im Raum: Abgabe der Menschen nach Alter und Tätigkeit, Anstieg und Gleichgewicht, nötiger Außenluftvolumenstrom, Fensterlüftung mit Lüftungstakt, Leitwerte 1 000 und 2 000 ppm, Wärmeverlust durchs Lüften – mit Simulation.">
  <meta property="og:url" content="https://tools.pr1m3.de/heizung/co2-lueftung.html">
  <meta property="og:image" content="https://tools.pr1m3.de/assets/symbol-512.png">
  <meta property="og:image:alt" content="Formeln &amp; Rechner">
  <meta name="twitter:card" content="summary">
  <meta name="twitter:title" content="Atemluft und CO₂ im Raum">
  <meta name="twitter:description" content="CO₂ im Raum: Abgabe der Menschen nach Alter und Tätigkeit, Anstieg und Gleichgewicht, nötiger Außenluftvolumenstrom, Fensterlüftung mit Lüftungstakt, Leitwerte 1 000 und 2 000 ppm, Wärmeverlust durchs Lüften – mit Simulation.">
  <meta name="twitter:image" content="https://tools.pr1m3.de/assets/symbol-512.png">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"WebPage","@id":"https://tools.pr1m3.de/heizung/co2-lueftung.html#seite","name":"Atemluft und CO₂ im Raum","url":"https://tools.pr1m3.de/heizung/co2-lueftung.html","inLanguage":"de","description":"CO₂ im Raum: Abgabe der Menschen nach Alter und Tätigkeit, Anstieg und Gleichgewicht, nötiger Außenluftvolumenstrom, Fensterlüftung mit Lüftungstakt, Leitwerte 1 000 und 2 000 ppm, Wärmeverlust durchs Lüften – mit Simulation.","isPartOf":{"@type":"WebSite","@id":"https://tools.pr1m3.de/#website","name":"Formeln & Rechner","url":"https://tools.pr1m3.de/"},"breadcrumb":{"@id":"https://tools.pr1m3.de/heizung/co2-lueftung.html#pfad"},"dateModified":"2026-11-10"},{"@type":"BreadcrumbList","@id":"https://tools.pr1m3.de/heizung/co2-lueftung.html#pfad","itemListElement":[{"@type":"ListItem","position":1,"name":"Formeln & Rechner","item":"https://tools.pr1m3.de/"},{"@type":"ListItem","position":2,"name":"Atemluft und CO₂ im Raum","item":"https://tools.pr1m3.de/heizung/co2-lueftung.html"}]},{"@type":"FAQPage","@id":"https://tools.pr1m3.de/heizung/co2-lueftung.html#fragen","mainEntity":[{"@type":"Question","name":"Wie viel CO₂ ist in Innenräumen zu viel?","acceptedAnswer":{"@type":"Answer","text":"Nach den Leitwerten des Umweltbundesamts ist Raumluft unter 1 000 ppm hygienisch unbedenklich, zwischen 1 000 und 2 000 ppm auffällig und über 2 000 ppm inakzeptabel. Außenluft hat etwa 420 ppm. Schon ab 1 000 ppm lassen Konzentration und Wohlbefinden spürbar nach."}},{"@type":"Question","name":"Wie viel CO₂ atmet ein Mensch aus?","acceptedAnswer":{"@type":"Answer","text":"Ein sitzender Erwachsener etwa 18 bis 20 Liter je Stunde, bei leichter Arbeit rund 25 Liter, beim Sport ein Vielfaches. Kinder geben weniger ab. Eine Schulklasse mit 25 Kindern erzeugt rund 300 Liter je Stunde – in einem 180 m³ großen Raum sind 1 000 ppm ohne Lüften nach etwa 20 Minuten erreicht."}},{"@type":"Question","name":"Wie viel frische Luft braucht man pro Person?","acceptedAnswer":{"@type":"Answer","text":"Für 1 000 ppm bei 420 ppm außen braucht ein sitzender Erwachsener rund 30 m³ Außenluft je Stunde. Für bessere Luft (Kategorie II nach DIN EN 16798-1) sind es eher 40 m³. Kinder brauchen etwa 60 % davon."}},{"@type":"Question","name":"Ist Stoßlüften besser als ein gekipptes Fenster?","acceptedAnswer":{"@type":"Answer","text":"Ja. Ein ganz geöffnetes Fenster tauscht in wenigen Minuten einen großen Teil der Raumluft aus, ohne die Wände auszukühlen. Ein gekipptes Fenster lässt nur wenig Luft durch, kühlt aber die Laibung dauerhaft aus und verbraucht über den Tag mehr Heizenergie. Im Winter genügen wegen des großen Temperaturunterschieds oft 3 bis 5 Minuten – in vollen Räumen nur mit mehreren ganz geöffneten Fenstern oder Querlüftung."}},{"@type":"Question","name":"Was misst eine CO₂-Ampel?","acceptedAnswer":{"@type":"Answer","text":"Sie misst die CO₂-Konzentration der Raumluft, meist mit einem Infrarot-Sensor (NDIR), und zeigt grün unter 1 000 ppm, gelb bis 2 000 ppm und rot darüber. CO₂ selbst ist in diesen Mengen nicht giftig, steht aber stellvertretend für verbrauchte Luft mit Gerüchen, Feuchte und ausgeatmeten Aerosolen."}}],"isPartOf":{"@id":"https://tools.pr1m3.de/heizung/co2-lueftung.html#seite"}}]}</script>
  <!-- /seo -->
  <meta name="theme-color" content="#F1F3F2" media="(prefers-color-scheme: light)">
  <meta name="theme-color" content="#111214" media="(prefers-color-scheme: dark)">
  <link rel="manifest" href="../manifest.webmanifest">
  <link rel="icon" href="../favicon.png" type="image/png">
  <link rel="apple-touch-icon" href="../assets/symbol-apple.png">
  <link rel="stylesheet" href="../assets/katex/katex.min.css">
  <link rel="stylesheet" href="../assets/stil.css">
  <link rel="stylesheet" href="../assets/rechner.css">
  <script src="../assets/basis.js"></script>
</head>

<body>
  <div id="seitenkopf" data-wurzel="../"></div>

  <main class="seite" data-rechner data-merken>
    <section class="tafel abstand seo-info" aria-labelledby="h-faq">
      <h2 id="h-faq">Häufige Fragen</h2>
      <div class="faq">
        <details><summary>Wie viel CO₂ ist in Innenräumen zu viel?</summary><p>Nach den Leitwerten des Umweltbundesamts ist Raumluft unter 1 000 ppm hygienisch unbedenklich, zwischen 1 000 und 2 000 ppm auffällig und über 2 000 ppm inakzeptabel. Außenluft hat etwa 420 ppm. Schon ab 1 000 ppm lassen Konzentration und Wohlbefinden spürbar nach.</p></details>
        <details><summary>Wie viel CO₂ atmet ein Mensch aus?</summary><p>Ein sitzender Erwachsener etwa 18 bis 20 Liter je Stunde, bei leichter Arbeit rund 25 Liter, beim Sport ein Vielfaches. Kinder geben weniger ab. Eine Schulklasse mit 25 Kindern erzeugt rund 300 Liter je Stunde – in einem 180 m³ großen Raum sind 1 000 ppm ohne Lüften nach etwa 20 Minuten erreicht.</p></details>
        <details><summary>Wie viel frische Luft braucht man pro Person?</summary><p>Für 1 000 ppm bei 420 ppm außen braucht ein sitzender Erwachsener rund 30 m³ Außenluft je Stunde. Für bessere Luft (Kategorie II nach DIN EN 16798-1) sind es eher 40 m³. Kinder brauchen etwa 60 % davon.</p></details>
        <details><summary>Ist Stoßlüften besser als ein gekipptes Fenster?</summary><p>Ja. Ein ganz geöffnetes Fenster tauscht in wenigen Minuten einen großen Teil der Raumluft aus, ohne die Wände auszukühlen. Ein gekipptes Fenster lässt nur wenig Luft durch, kühlt aber die Laibung dauerhaft aus und verbraucht über den Tag mehr Heizenergie. Im Winter genügen wegen des großen Temperaturunterschieds oft 3 bis 5 Minuten – in vollen Räumen nur mit mehreren ganz geöffneten Fenstern oder Querlüftung.</p></details>
        <details><summary>Was misst eine CO₂-Ampel?</summary><p>Sie misst die CO₂-Konzentration der Raumluft, meist mit einem Infrarot-Sensor (NDIR), und zeigt grün unter 1 000 ppm, gelb bis 2 000 ppm und rot darüber. CO₂ selbst ist in diesen Mengen nicht giftig, steht aber stellvertretend für verbrauchte Luft mit Gerüchen, Feuchte und ausgeatmeten Aerosolen.</p></details>
      </div>
    </section>
  </main>

  <div id="seitenfuss" data-wurzel="../"></div>

  <script src="../assets/katex/katex.min.js"></script>
  <script src="../assets/rechner.js"></script>
  <script>
  (function () {
    'use strict';
    const bewegungAus = false;
    const R = Rechner, z = R.zahl, tz = R.tz, E = R.E, rund = R.rund;
    const g = 9.81;
    // CO₂-Abgabe je Person und met in l/h (Erwachsene etwa 15,6 l/h je met), Anteil nach Körpergröße
    const PERSON = { erw: ['Erwachsene', 1], jug: ['Jugendliche (12–18)', 0.85], kind: ['Kinder (6–11)', 0.6], klein: ['Kleinkinder (bis 5)', 0.4] };
    const TAETIG = { 1.0: 'ruhig sitzend, schlafend', 1.2: 'sitzend: Büro, Unterricht', 1.6: 'stehend, leichte Arbeit', 2.0: 'gehend, Werkstatt', 3.0: 'Sport, schwere Arbeit' };
    const FENSTER = { zu: ['geschlossen', 0], kipp: ['gekippt', 0.15], offen: ['ganz geöffnet', 1], quer: ['Querlüftung (gegenüber offen)', 2.5] };
    const BEISPIEL = { flaeche: 60, hoehe: 3, personen: 25, art: 'kind', taetig: 1.2, aussen: 420, n0: 0.15, anlage: 0, fenster: 'offen', fl: 1.5, fh: 1.4, ti: 21, ta: 5, wind: 1, alle: 20, fuer: 5, dauer: 4, ziel: 1000 };
    const STUFEN = [[1000, 'hygienisch unbedenklich', '#2E8B57'], [2000, 'hygienisch auffällig', '#F2A541'], [Infinity, 'hygienisch inakzeptabel', '#C0392B']];
    function stufe(C) { for (let i = 0; i < STUFEN.length; i++) if (C < STUFEN[i][0]) return STUFEN[i]; return STUFEN[2]; }
    function kategorie(C, Ca) { const d = C - Ca; return d <= 550 ? 'I' : d <= 800 ? 'II' : d <= 1350 ? 'III' : 'IV'; }

    R.seite({
      titel: 'Atemluft und CO₂ im Raum',
      einleitung: 'Wie schnell wird die Luft verbraucht? CO₂-Abgabe der Menschen je nach Alter und Tätigkeit, Anstieg der Konzentration im Raum, Gleichgewicht bei Lüftungsanlage, Undichtigkeit oder Fensterlüftung, nötiger Luftvolumenstrom und Lüftungstakt für 1 000 ppm, Wärmeverlust durchs Lüften – mit Simulation des Raums und Verlauf über die Aufenthaltszeit.',
      hilfe: 'CO₂ ist ein Anzeiger für verbrauchte Luft: Mit ihm steigen Gerüche, Feuchte und ausgeatmete Aerosole. Leitwerte: unter 1 000 ppm gut, über 2 000 ppm inakzeptabel.',
      gruppen: [
        { titel: 'Raum und Menschen', farbe: '#3B5BDB', felder: [
          { k: 'flaeche', tex: 'A', name: 'Grundfläche', e: 'm²', min: 1, max: 5000 },
          { k: 'hoehe', tex: 'h', name: 'Raumhöhe', e: 'm', min: 1.8, max: 30 },
          { k: 'personen', tex: 'n_\\text{P}', name: 'Personen im Raum', e: '', min: 0, max: 2000, ganz: true },
          { k: 'art', name: 'Wer', wahl: Object.keys(PERSON).map(function (k) { return [k, PERSON[k][0]]; }) },
          { k: 'taetig', name: 'Tätigkeit', wahl: Object.keys(TAETIG).sort(function (a, b) { return a - b; }).map(function (k) { return [k, TAETIG[k]]; }) },
          { k: 'dauer', tex: 't', name: 'Aufenthaltsdauer', e: 'h', min: 0.1, max: 24 },
          { k: 'ziel', tex: 'C_\\text{Ziel}', name: 'Zielwert', e: 'ppm', min: 500, max: 5000 }
        ] },
        { titel: 'Lüftung', farbe: '#0E6B6A', felder: [
          { k: 'aussen', tex: 'C_\\text{a}', name: 'CO₂ in der Außenluft', e: 'ppm', min: 300, max: 800 },
          { k: 'n0', tex: 'n_0', name: 'Luftwechsel durch Undichtigkeiten', e: '1/h', min: 0, max: 3, hilfe: 'Neubau 0,05–0,1, Altbau 0,2–0,5 je Stunde.' },
          { k: 'anlage', tex: '\\dot V_\\text{RLT}', name: 'Lüftungsanlage oder Lüftungsgerät', e: 'm³/h', min: 0, max: 100000 },
          { k: 'fenster', name: 'Fenster beim Lüften', wahl: Object.keys(FENSTER).map(function (k) { return [k, FENSTER[k][0]]; }) },
          { k: 'fl', tex: 'A_\\text{F}', name: 'Fensterfläche (offen)', e: 'm²', min: 0.1, max: 50, wenn: function (e) { return e.fenster !== 'zu'; } },
          { k: 'fh', tex: 'H_\\text{F}', name: 'Höhe der Fensteröffnung', e: 'm', min: 0.2, max: 5, wenn: function (e) { return e.fenster !== 'zu'; } },
          { k: 'ti', tex: 't_\\text{i}', name: 'Temperatur innen', e: '°C', min: -10, max: 40 },
          { k: 'ta', tex: 't_\\text{a}', name: 'Temperatur außen', e: '°C', min: -30, max: 45 },
          { k: 'wind', tex: 'v_\\text{W}', name: 'Wind am Fenster', e: 'm/s', min: 0, max: 20, wenn: function (e) { return e.fenster !== 'zu'; } },
          { k: 'alle', tex: 'T_\\text{Takt}', name: 'Lüften alle', e: 'min', min: 1, max: 600, wenn: function (e) { return e.fenster !== 'zu'; } },
          { k: 'fuer', tex: 't_\\text{L}', name: 'jeweils für', e: 'min', min: 0, max: 600, wenn: function (e) { return e.fenster !== 'zu'; }, hilfe: 'Gleich oder länger als der Takt = dauernd offen.' }
        ] }
      ],
      beispiel: BEISPIEL,
      rechne: rechne, ergebnis: ergebnis, weg: wegRechnung,
      loeser: {
        titel: 'Gleichgewicht und Anstieg – in jede Richtung',
        hilfe: 'Zum Beispiel: Welcher Volumenstrom hält 25 Kinder unter 1 000 ppm? Wie lange dauert es ohne Lüftung bis 2 000 ppm? Bekannte Werte eintragen.',
        felder: [
          { k: 'V', tex: 'V', name: 'Raumvolumen', e: 'm³', min: 1, max: 1e6 },
          { k: 'nP', tex: 'n_\\text{P}', name: 'Personen', e: '', min: 0.01, max: 1e5 },
          { k: 'G', tex: 'G', name: 'CO₂-Abgabe je Person', e: 'l/h', min: 1, max: 200 },
          { k: 'Ca', tex: 'C_\\text{a}', name: 'Außenluft', e: 'ppm', min: 200, max: 2000 },
          { k: 'Q', tex: '\\dot V', name: 'Außenluft-Volumenstrom', e: 'm³/h', min: 0.01, max: 1e7 },
          { k: 'n', tex: 'n', name: 'Luftwechsel', e: '1/h', min: 0.0001, max: 1000 },
          { k: 'Css', tex: 'C_\\infty', name: 'Gleichgewichtswert', e: 'ppm', min: 200, max: 1e6 },
          { k: 'C0', tex: 'C_0', name: 'Wert am Anfang', e: 'ppm', min: 200, max: 1e5 },
          { k: 't', tex: 't', name: 'Zeit', e: 'h', min: 0.0001, max: 1000 },
          { k: 'Ct', tex: 'C(t)', name: 'Wert nach der Zeit', e: 'ppm', min: 200, max: 1e5 }
        ],
        beispiel: { V: 180, nP: 25, G: 11, Ca: 420, Css: 1000, C0: 420, t: 0.75 },
        gleichungen: [
          { name: 'Gleichgewicht', v: ['Css', 'Ca', 'nP', 'G', 'Q'], f: function (q) { return [q.Css, q.Ca + q.nP * q.G * 1000 / q.Q]; },
            loese: { Css: function (q) { return q.Ca + q.nP * q.G * 1000 / q.Q; }, Q: function (q) { return q.nP * q.G * 1000 / (q.Css - q.Ca); }, nP: function (q) { return (q.Css - q.Ca) * q.Q / (q.G * 1000); }, G: function (q) { return (q.Css - q.Ca) * q.Q / (q.nP * 1000); }, Ca: function (q) { return q.Css - q.nP * q.G * 1000 / q.Q; } },
            weg: function (k, q) { return k === 'Q' ? '\\dot V = \\frac{n_\\text{P}\\, G}{C_\\infty - C_\\text{a}} = \\frac{' + tz(q.nP, 0) + ' \\cdot ' + tz(q.G, 1) + '\\,\\text{l/h}}{(' + tz(q.Css, 0) + ' - ' + tz(q.Ca, 0) + ') \\cdot 10^{-6}} = ' + E(tz(q.Q, 0) + '\\,\\text{m}^3\\text{/h}') : k === 'Css' ? 'C_\\infty = C_\\text{a} + \\frac{n_\\text{P}\\, G}{\\dot V} = ' + tz(q.Ca, 0) + ' + \\frac{' + tz(q.nP * q.G / 1000, 3) + '\\,\\text{m}^3\\text{/h}}{' + tz(q.Q, 0) + '\\,\\text{m}^3\\text{/h}} \\cdot 10^6 = ' + E(tz(q.Css, 0) + '\\,\\text{ppm}') : ''; } },
          { name: 'Luftwechsel', v: ['n', 'Q', 'V'], f: function (q) { return [q.n * q.V, q.Q]; },
            loese: { n: function (q) { return q.Q / q.V; }, Q: function (q) { return q.n * q.V; }, V: function (q) { return q.Q / q.n; } },
            weg: function (k, q) { return k === 'n' ? 'n = \\frac{\\dot V}{V} = \\frac{' + tz(q.Q, 0) + '}{' + tz(q.V, 0) + '} = ' + E(tz(q.n, 2) + '\\,\\text{h}^{-1}') : ''; } },
          { name: 'Anstieg', v: ['Ct', 'Css', 'C0', 'n', 't'], f: function (q) { return [q.Ct, q.Css + (q.C0 - q.Css) * Math.exp(-q.n * q.t)]; },
            loese: { Ct: function (q) { return q.Css + (q.C0 - q.Css) * Math.exp(-q.n * q.t); }, t: function (q) { return -Math.log((q.Ct - q.Css) / (q.C0 - q.Css)) / q.n; } },
            weg: function (k, q) { return k === 't' ? 't = -\\frac{1}{n} \\ln\\frac{C(t) - C_\\infty}{C_0 - C_\\infty} = -\\frac{1}{' + tz(q.n, 2) + '} \\ln\\frac{' + tz(q.Ct, 0) + ' - ' + tz(q.Css, 0) + '}{' + tz(q.C0, 0) + ' - ' + tz(q.Css, 0) + '} = ' + E(rund(q.t, 3) + '\\,\\text{h}') + ' = ' + tz(q.t * 60, 0) + '\\,\\text{min}' : k === 'Ct' ? 'C(t) = C_\\infty + (C_0 - C_\\infty)\\, e^{-n t} = ' + E(tz(q.Ct, 0) + '\\,\\text{ppm}') : ''; } }
        ]
      },
      sammlung: [
        ['CO₂-Abgabe', 'G = 15{,}6\\,\\tfrac{\\text{l}}{\\text{h}} \\cdot M \\cdot f_\\text{Größe}', 'je Person und met (Erwachsene in Ruhe 15–19 l/h); Kinder etwa 60 %, Jugendliche 85 %'],
        ['Mengenbilanz', 'V \\frac{dC}{dt} = n_\\text{P}\\, G + \\dot V\\,(C_\\text{a} - C)', 'CO₂ kommt von den Menschen und geht mit der Abluft; Raumluft als gut durchmischt angenommen'],
        ['Gleichgewicht', 'C_\\infty = C_\\text{a} + \\frac{n_\\text{P}\\, G}{\\dot V}', 'wird nach etwa 3 Zeitkonstanten 1/n erreicht'],
        ['Verlauf', 'C(t) = C_\\infty + (C_0 - C_\\infty)\\, e^{-n t}', 'n = V̇/V Luftwechsel; ohne Lüftung steigt C linear: ΔC = n_P G t / V'],
        ['Nötiger Volumenstrom', '\\dot V = \\frac{n_\\text{P}\\, G}{C_\\text{Ziel} - C_\\text{a}}', 'für 1 000 ppm bei 420 ppm außen etwa 30 m³/h je sitzendem Erwachsenen'],
        ['Fensterlüftung (thermisch)', '\\dot V = \\frac{C_\\text{d} A_\\text{F}}{3} \\sqrt{\\frac{g\\, H_\\text{F}\\, \\Delta T}{T}}', 'einseitig offenes Fenster, C_d ≈ 0,6; Wind dazu 0,025 · A_F · v_W, gekippt etwa 15 %, Querlüftung etwa 2,5-fach'],
        ['Lüftungswärmeverlust', 'P = 0{,}34\\,\\tfrac{\\text{Wh}}{\\text{m}^3 \\text{K}} \\cdot \\dot V \\cdot (t_\\text{i} - t_\\text{a})', 'kurzes kräftiges Stoßlüften spart Wärme gegenüber dauernd gekippten Fenstern']
      ],
      quellen: 'Umweltbundesamt / Ausschuss für Innenraumrichtwerte: Leitwerte für CO₂ (unter 1 000 ppm unbedenklich, 1 000–2 000 ppm auffällig, über 2 000 ppm inakzeptabel, 2008). ASR A3.6 Lüftung, DIN EN 16798-1 (Kategorien I–IV über Außenluft), CO₂-Abgabe nach Persily und de Jonge (2017) vereinfacht. Fensterlüftung nach der Näherung für einseitige Lüftung (CIBSE AM10); Wind und Fensterart verändern die Werte stark – Messen mit einer CO₂-Ampel ist genauer.',
      bild: { titel: 'Simulation', label: 'Raum mit Menschen, CO₂-Teilchen, Fenster und Verlauf der Konzentration', animiert: !bewegungAus,
        hoehe: function (B) { return B < 520 ? 470 : 380; }, zeichne: zeichne,
        hinweis: function (r, e) { return 'Ein Durchlauf zeigt ' + z(e.dauer, 1) + ' h in 12 s. Die roten Punkte zeigen das CO₂ über der Außenluft, blaue Streifen die Lüftungszeiten.'; } }
    });

    function fensterStrom(e, offen) {
      if (e.fenster === 'zu' || !offen) return 0;
      const dT = Math.abs(e.ti - e.ta), T = 273.15 + (e.ti + e.ta) / 2;
      const thermisch = 0.6 * e.fl / 3 * Math.sqrt(g * e.fh * dT / T) * 3600;
      const wind = 0.025 * e.fl * e.wind * 3600;
      return FENSTER[e.fenster][1] * Math.sqrt(thermisch * thermisch + wind * wind);
    }
    function rechne(e) {
      const r = {};
      r.V = e.flaeche * e.hoehe;
      r.G1 = 15.6 * e.taetig * PERSON[e.art][1];
      r.G = r.G1 * e.personen;                      // l/h
      r.Qgrund = e.n0 * r.V + e.anlage;
      r.Qf = fensterStrom(e, true);
      const takt = e.fenster !== 'zu' && e.fuer > 0, dauernd = takt && e.fuer >= e.alle;
      r.anteilOffen = !takt ? 0 : dauernd ? 1 : e.fuer / e.alle;
      r.Qmittel = r.Qgrund + r.Qf * r.anteilOffen;
      r.CssZu = r.Qgrund > 0 ? e.aussen + r.G * 1000 / r.Qgrund : Infinity;
      r.CssMittel = r.Qmittel > 0 ? e.aussen + r.G * 1000 / r.Qmittel : Infinity;
      r.Qziel = r.G * 1000 / Math.max(1, e.ziel - e.aussen);
      r.QzielPP = e.personen > 0 ? r.Qziel / e.personen : 0;
      r.n = r.Qmittel / r.V;
      // Zeit bis zum Zielwert ohne Fensterlüftung
      r.tZiel = r.CssZu <= e.ziel ? Infinity : r.Qgrund > 0 ? -Math.log((e.ziel - r.CssZu) / (e.aussen - r.CssZu)) / (r.Qgrund / r.V) : (e.ziel - e.aussen) * r.V / (r.G * 1000);
      // Verlauf über die Aufenthaltszeit mit Lüftungstakt (Schritte 15 s)
      const dt = 15 / 3600, schritte = Math.min(20000, Math.ceil(e.dauer / dt));
      let C = e.aussen, max = C, summe = 0, ueber = 0, waerme = 0;
      r.verlauf = [];
      for (let i = 0; i <= schritte; i++) {
        const t = i * dt, min = t * 60;
        const offen = takt && (dauernd || (min % e.alle) >= e.alle - e.fuer);
        const Q = r.Qgrund + (offen ? r.Qf : 0);
        if (i % Math.max(1, Math.round(schritte / 400)) === 0) r.verlauf.push([t, C, offen]);
        const dC = (r.G * 1000 + Q * (e.aussen - C)) / r.V * dt;
        C = Math.max(e.aussen, C + dC);
        if (i < schritte) { summe += C * dt; if (C > e.ziel) ueber += dt; waerme += 0.34 * Q * (e.ti - e.ta) * dt / 1000; }
        max = Math.max(max, C);
      }
      r.Cende = C; r.Cmax = max; r.Cmittel = schritte ? summe / (schritte * dt) : C; r.ueber = ueber; r.waerme = Math.max(0, waerme);
      r.waermeLeistungZiel = 0.34 * r.Qziel * Math.max(0, e.ti - e.ta);
      // nötiger Takt: Lüftungsdauer je Takt, damit der Mittelwert-Volumenstrom das Ziel hält (bei gleichem Takt)
      r.fuerNoetig = r.Qf > 0 ? Math.max(0, (r.Qziel - r.Qgrund) / r.Qf) * e.alle : Infinity;
      return r;
    }

    function ergebnis(r, e, H) {
      const st = stufe(r.Cmax);
      if (r.Cmax >= 2000) H.meldung('Über 2 000 ppm ist die Luft hygienisch inakzeptabel: Kopfschmerzen, Müdigkeit und schlechtere Konzentration. Mehr lüften oder weniger Personen.', true);
      else if (r.Cmax >= e.ziel) H.meldung('Der Zielwert ' + z(e.ziel, 0) + ' ppm wird überschritten (' + z(r.ueber * 60, 0) + ' min lang). ' + (isFinite(r.fuerNoetig) && r.fuerNoetig < e.alle ? 'Alle ' + z(e.alle, 0) + ' min etwa ' + z(Math.ceil(r.fuerNoetig), 0) + ' min lüften.' : 'Fensterlüftung reicht nicht – Lüftungsgerät mit ' + z(r.Qziel, 0) + ' m³/h oder weniger Personen.'));
      if (e.fenster === 'kipp') H.meldung('Gekippte Fenster tauschen wenig Luft aus und kühlen im Winter die Laibung aus (Schimmelgefahr). Besser kurz und ganz öffnen.');
      if (e.fenster !== 'zu' && Math.abs(e.ti - e.ta) < 3 && e.wind < 1) H.meldung('Bei kleinem Temperaturunterschied und ohne Wind lüftet ein Fenster kaum – im Sommer hilft Querlüften oder ein Ventilator im Fenster.');
      if (e.personen > 0 && r.V / e.personen < 6) H.meldung('Nur ' + z(r.V / e.personen, 1) + ' m³ Raum je Person: Die Luft verbraucht sich sehr schnell.');
      H.urteil(r.Cmax < e.ziel, r.Cmax < e.ziel ? 'unter ' + z(e.ziel, 0) + ' ppm' : st[1]);
      H.kacheln([
        [z(r.Cmax, 0) + ' ppm', 'höchster Wert (' + st[1] + ')', st[2]],
        [isFinite(r.tZiel) ? z(r.tZiel * 60, 0) + ' min' : 'nie', 'bis ' + z(e.ziel, 0) + ' ppm ohne Fensterlüftung', '#6E6FA6'],
        [z(r.Qziel, 0) + ' m³/h', 'nötige Außenluft für ' + z(e.ziel, 0) + ' ppm (' + z(r.QzielPP, 1) + ' je Person)', '#0E6B6A'],
        [z(r.Qf, 0) + ' m³/h', 'Fenster offen (' + FENSTER[e.fenster][0] + ')', '#2B7BB9'],
        [z(r.G, 0) + ' l/h', 'CO₂ von ' + e.personen + ' Personen (' + z(r.G1, 1) + ' l/h je Person)', '#E4572E'],
        [z(r.waerme, 1) + ' kWh', 'Wärmeverlust durchs Lüften in ' + z(e.dauer, 1) + ' h', '#C2410C']
      ]);
      H.nachweise([
        [r.Cmax < 1000, 'Leitwert 1 000 ppm', 'höchstens ' + z(r.Cmax, 0) + ' ppm'],
        [r.Cmax < 2000, 'Grenze 2 000 ppm (ASR A3.6: Maßnahmen)', z(r.Cmax, 0) + ' ppm'],
        [kategorie(r.Cmittel, e.aussen) <= 'II', 'Kategorie nach DIN EN 16798-1', 'Mittel ' + z(r.Cmittel, 0) + ' ppm → Kategorie ' + kategorie(r.Cmittel, e.aussen) + ' (II: bis 800 ppm über außen)'],
        [r.CssMittel < e.ziel, 'Gleichgewicht mit Lüftungstakt', isFinite(r.CssMittel) ? z(r.CssMittel, 0) + ' ppm' : 'ohne Lüftung kein Gleichgewicht']
      ]);
      const takte = [[10, 2], [20, 3], [20, 5], [30, 5], [45, 10], [60, 10], [20, 20]].map(function (q) {
        const r2 = rechne(Object.assign({}, e, { alle: q[0], fuer: q[1], fenster: e.fenster === 'zu' ? 'offen' : e.fenster }));
        return [q[1] >= q[0] ? 'dauernd offen' : 'alle ' + q[0] + ' min für ' + q[1] + ' min', z(r2.Cmax, 0) + ' ppm', z(r2.Cmittel, 0) + ' ppm', z(r2.ueber * 60, 0) + ' min', z(r2.waerme, 1) + ' kWh'];
      });
      H.tabelle('Lüftungstakte im Vergleich (' + (e.fenster === 'zu' ? 'Fenster ganz geöffnet' : FENSTER[e.fenster][0]) + ')', ['Lüften', 'höchster Wert', 'Mittelwert', 'über ' + z(e.ziel, 0) + ' ppm', 'Wärmeverlust'], takte, { zahl: [1, 2, 3, 4] });
    }

    function wegRechnung(r, e) {
      return [
        ['Raumvolumen', 'V = ' + tz(e.flaeche, 1) + ' \\cdot ' + tz(e.hoehe, 2) + ' = ' + E(tz(r.V, 1) + '\\,\\text{m}^3')],
        ['CO₂-Abgabe', 'G = ' + tz(e.personen, 0) + ' \\cdot 15{,}6 \\cdot ' + tz(e.taetig, 1) + ' \\cdot ' + tz(PERSON[e.art][1], 2) + ' = ' + E(tz(r.G, 0) + '\\,\\text{l/h}')],
        ['Fenster offen', e.fenster === 'zu' ? '\\dot V_\\text{F} = 0' : '\\dot V_\\text{F} = ' + tz(FENSTER[e.fenster][1], 2) + ' \\cdot \\sqrt{\\left(\\tfrac{0{,}6 \\cdot ' + tz(e.fl, 2) + '}{3}\\sqrt{\\tfrac{9{,}81 \\cdot ' + tz(e.fh, 2) + ' \\cdot ' + tz(Math.abs(e.ti - e.ta), 1) + '}{' + tz(273.15 + (e.ti + e.ta) / 2, 0) + '}}\\right)^2 + (0{,}025 \\cdot ' + tz(e.fl, 2) + ' \\cdot ' + tz(e.wind, 1) + ')^2} \\cdot 3600 = ' + E(tz(r.Qf, 0) + '\\,\\text{m}^3\\text{/h}')],
        ['Mittlerer Volumenstrom', '\\dot V = ' + tz(e.n0, 2) + ' \\cdot ' + tz(r.V, 0) + ' + ' + tz(e.anlage, 0) + ' + ' + tz(r.Qf, 0) + ' \\cdot ' + tz(r.anteilOffen, 2) + ' = ' + E(tz(r.Qmittel, 0) + '\\,\\text{m}^3\\text{/h}')],
        ['Gleichgewicht', 'C_\\infty = ' + tz(e.aussen, 0) + ' + \\frac{' + tz(r.G / 1000, 3) + '}{' + tz(r.Qmittel, 0) + '} \\cdot 10^6 = ' + E(isFinite(r.CssMittel) ? tz(r.CssMittel, 0) + '\\,\\text{ppm}' : '\\infty')],
        ['Nötiger Volumenstrom', '\\dot V_\\text{Ziel} = \\frac{' + tz(r.G / 1000, 3) + '\\,\\text{m}^3\\text{/h}}{(' + tz(e.ziel, 0) + ' - ' + tz(e.aussen, 0) + ') \\cdot 10^{-6}} = ' + E(tz(r.Qziel, 0) + '\\,\\text{m}^3\\text{/h}')],
        ['Zeit bis zum Zielwert ohne Fenster', isFinite(r.tZiel) ? 't = -\\frac{V}{\\dot V_0} \\ln\\frac{C_\\text{Ziel} - C_{\\infty,0}}{C_\\text{a} - C_{\\infty,0}} = ' + E(tz(r.tZiel * 60, 0) + '\\,\\text{min}') : '\\text{wird nie erreicht}'],
        ['Wärmeverlust', 'W = 0{,}34 \\sum \\dot V\\, \\Delta T\\, \\Delta t = ' + E(tz(r.waerme, 2) + '\\,\\text{kWh}')]
      ];
    }

    // ---------- Simulation ----------
    function zeichne(cx, B, Hh, t, r, e) {
      const f = R.farbe, breit = B >= 520;
      const T = 12000, anteil = (t % T) / T;
      const v = r.verlauf, i = Math.min(v.length - 1, Math.floor(anteil * (v.length - 1)));
      const jetzt = v[i] || [0, e.aussen, false], C = jetzt[1], offen = jetzt[2];
      // Raum
      const rx = 10, ry = 22, rw = breit ? B * 0.48 - 20 : B - 20, rh = breit ? Hh - 40 : 220;
      cx.fillStyle = f('--flaeche'); cx.fillRect(rx, ry, rw, rh);
      cx.strokeStyle = f('--leise'); cx.lineWidth = 3; cx.strokeRect(rx, ry, rw, rh);
      // Fenster rechts
      const fy = ry + rh * 0.25, fhh = rh * 0.4;
      cx.fillStyle = offen ? f('--flaeche2') : '#9CC9E8'; cx.fillRect(rx + rw - 3, fy, 6, fhh);
      if (offen) { cx.strokeStyle = '#2B7BB9'; cx.lineWidth = 2; cx.beginPath(); cx.moveTo(rx + rw, fy); cx.lineTo(rx + rw + 22, fy + 10); cx.stroke(); }
      R.Z.text(cx, offen ? 'Fenster offen' : 'Fenster zu', rx + rw - 6, ry - 10, 'right', 11, true, offen ? '#2B7BB9' : f('--leise'));
      // Menschen
      const n = Math.min(30, e.personen), spalten = Math.max(1, Math.ceil(Math.sqrt(n * rw / rh))), zeilen = Math.max(1, Math.ceil(n / spalten));
      const pos = [];
      for (let k = 0; k < n; k++) {
        const sx = rx + 20 + (k % spalten + 0.5) * (rw - 60) / spalten, sy = ry + 20 + (Math.floor(k / spalten) + 0.5) * (rh - 40) / zeilen;
        pos.push([sx, sy]);
        cx.fillStyle = '#3B5BDB'; cx.beginPath(); cx.arc(sx, sy, 6, 0, 2 * Math.PI); cx.fill();
        cx.fillRect(sx - 6, sy + 6, 12, 8);
        // Ausatmen
        const ph = ((t / 900 + k * 0.29) % 1);
        cx.fillStyle = '#E4572E'; cx.globalAlpha = 1 - ph; cx.beginPath(); cx.arc(sx + 8 + ph * 10, sy - 4 - ph * 6, 1.5 + ph * 2, 0, 2 * Math.PI); cx.fill(); cx.globalAlpha = 1;
      }
      // CO₂-Teilchen (Dichte nach ppm über außen), festes Muster
      const anzahl = Math.min(500, Math.round(Math.max(0, C - e.aussen) / 25 * Math.min(1, rw * rh / 60000) * 3));
      for (let k = 0; k < anzahl; k++) {
        const a = Math.sin(k * 12.9898) * 43758.5453, b = Math.sin(k * 78.233) * 12543.123;
        let px = rx + 6 + (a - Math.floor(a)) * (rw - 12), py = ry + 6 + (b - Math.floor(b)) * (rh - 12);
        px += Math.sin(t / 700 + k) * 3; py += Math.cos(t / 900 + k * 1.7) * 3;
        if (offen) px = Math.min(rx + rw - 4, px + ((t / 10 + k * 7) % 30));
        cx.fillStyle = '#E4572E'; cx.globalAlpha = 0.55; cx.fillRect(px, py, 2.5, 2.5); cx.globalAlpha = 1;
      }
      const st = stufe(C);
      R.Z.text(cx, z(C, 0) + ' ppm', rx + 6, ry - 10, 'left', 13, true, st[2]);
      // Ampel
      const ax = breit ? rx + rw - 64 : rx + rw - 60, ay = ry + rh - 22;
      ['#2E8B57', '#F2A541', '#C0392B'].forEach(function (c, k) { cx.fillStyle = STUFEN.indexOf(st) === k ? c : f('--linie'); cx.beginPath(); cx.arc(ax + k * 18, ay, 6, 0, 2 * Math.PI); cx.fill(); });
      // Diagramm
      const gx = breit ? B * 0.5 + 34 : 44, gy = breit ? 24 : ry + rh + 30, gw = breit ? B * 0.5 - 48 : B - 58, gh = breit ? Hh - 64 : Hh - gy - 34;
      const yMax = Math.max(2200, r.Cmax * 1.1), xMax = e.dauer;
      const ach = R.Z.achsen(cx, gx, gy, gw, gh, 0, xMax, Math.floor(e.aussen / 100) * 100, yMax, { xSchritt: xMax > 6 ? 2 : xMax > 2 ? 1 : 0.5, xStellen: xMax > 2 ? 0 : 1, ySchritt: yMax > 4000 ? 1000 : 500, xName: 'Stunden', yName: 'ppm' });
      // offene Zeiten markieren
      cx.fillStyle = '#2B7BB9'; cx.globalAlpha = 0.15;
      v.forEach(function (q, k) { if (q[2] && k + 1 < v.length) cx.fillRect(ach.X(q[0]), gy, Math.max(1, ach.X(v[k + 1][0]) - ach.X(q[0])), gh); });
      cx.globalAlpha = 1;
      [[1000, '#B7791F'], [2000, '#C0392B']].forEach(function (q) { if (q[0] < yMax) { cx.strokeStyle = q[1]; cx.setLineDash([4, 3]); cx.lineWidth = 1; cx.beginPath(); cx.moveTo(gx, ach.Y(q[0])); cx.lineTo(gx + gw, ach.Y(q[0])); cx.stroke(); cx.setLineDash([]); R.Z.text(cx, z(q[0], 0), gx + gw - 2, ach.Y(q[0]) - 7, 'right', 10, true, q[1]); } });
      cx.strokeStyle = f('--text'); cx.lineWidth = 2; cx.beginPath();
      v.forEach(function (q, k) { if (k > i) return; const x = ach.X(q[0]), y = ach.Y(q[1]); if (k) cx.lineTo(x, y); else cx.moveTo(x, y); });
      cx.stroke();
      cx.fillStyle = st[2]; cx.beginPath(); cx.arc(ach.X(jetzt[0]), ach.Y(C), 5, 0, 2 * Math.PI); cx.fill();
    }
  })();
  </script>
</body>
</html>
