<!DOCTYPE html>
<html lang="de">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Feuchte, Taupunkt und Schimmel – Formeln &amp; Rechner</title>
  <meta name="description" content="Taupunkt und Schimmelgefahr berechnen: absolute Feuchte, Oberflächentemperatur der Wand aus dem U-Wert, 80-Prozent-Grenze, höchste Raumfeuchte, Feuchte nach dem Lüften und nötiger Luftwechsel gegen die Feuchtelast – mit Simulation.">
  <!-- seo -->
  <link rel="canonical" href="https://tools.pr1m3.de/heizung/feuchte-schimmel.html">
  <meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1">
  <meta property="og:type" content="website">
  <meta property="og:site_name" content="Formeln &amp; Rechner">
  <meta property="og:locale" content="de_DE">
  <meta property="og:title" content="Feuchte, Taupunkt und Schimmel">
  <meta property="og:description" content="Taupunkt und Schimmelgefahr berechnen: absolute Feuchte, Oberflächentemperatur der Wand aus dem U-Wert, 80-Prozent-Grenze, höchste Raumfeuchte, Feuchte nach dem Lüften und nötiger Luftwechsel gegen die Feuchtelast – mit Simulation.">
  <meta property="og:url" content="https://tools.pr1m3.de/heizung/feuchte-schimmel.html">
  <meta property="og:image" content="https://tools.pr1m3.de/assets/symbol-512.png">
  <meta property="og:image:alt" content="Formeln &amp; Rechner">
  <meta name="twitter:card" content="summary">
  <meta name="twitter:title" content="Feuchte, Taupunkt und Schimmel">
  <meta name="twitter:description" content="Taupunkt und Schimmelgefahr berechnen: absolute Feuchte, Oberflächentemperatur der Wand aus dem U-Wert, 80-Prozent-Grenze, höchste Raumfeuchte, Feuchte nach dem Lüften und nötiger Luftwechsel gegen die Feuchtelast – mit Simulation.">
  <meta name="twitter:image" content="https://tools.pr1m3.de/assets/symbol-512.png">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"WebPage","@id":"https://tools.pr1m3.de/heizung/feuchte-schimmel.html#seite","name":"Feuchte, Taupunkt und Schimmel","url":"https://tools.pr1m3.de/heizung/feuchte-schimmel.html","inLanguage":"de","description":"Taupunkt und Schimmelgefahr berechnen: absolute Feuchte, Oberflächentemperatur der Wand aus dem U-Wert, 80-Prozent-Grenze, höchste Raumfeuchte, Feuchte nach dem Lüften und nötiger Luftwechsel gegen die Feuchtelast – mit Simulation.","isPartOf":{"@type":"WebSite","@id":"https://tools.pr1m3.de/#website","name":"Formeln & Rechner","url":"https://tools.pr1m3.de/"},"breadcrumb":{"@id":"https://tools.pr1m3.de/heizung/feuchte-schimmel.html#pfad"},"dateModified":"2026-11-11"},{"@type":"BreadcrumbList","@id":"https://tools.pr1m3.de/heizung/feuchte-schimmel.html#pfad","itemListElement":[{"@type":"ListItem","position":1,"name":"Formeln & Rechner","item":"https://tools.pr1m3.de/"},{"@type":"ListItem","position":2,"name":"Feuchte, Taupunkt und Schimmel","item":"https://tools.pr1m3.de/heizung/feuchte-schimmel.html"}]},{"@type":"FAQPage","@id":"https://tools.pr1m3.de/heizung/feuchte-schimmel.html#fragen","mainEntity":[{"@type":"Question","name":"Bei welcher Luftfeuchte entsteht Schimmel?","acceptedAnswer":{"@type":"Answer","text":"Schimmel wächst, wenn an einer Oberfläche über mehrere Tage mehr als 80 % relative Feuchte herrscht – Tauwasser ist dafür nicht nötig. Weil die Wand kälter ist als die Raumluft, kann das bei einer ungedämmten Altbauwand schon bei 50 % Raumfeuchte der Fall sein."}},{"@type":"Question","name":"Was ist der Taupunkt?","acceptedAnswer":{"@type":"Answer","text":"Die Temperatur, auf die Luft abkühlen muss, damit sie mit Wasserdampf gesättigt ist. Luft mit 20 °C und 50 % hat einen Taupunkt von 9,3 °C, bei 60 % sind es 12 °C. Jede Oberfläche, die kälter ist, beschlägt."}},{"@type":"Question","name":"Warum soll man im Sommer den Keller nicht lüften?","acceptedAnswer":{"@type":"Answer","text":"Warme Sommerluft enthält viel Wasserdampf. Kühlt sie an den kalten Kellerwänden ab, steigt ihre relative Feuchte bis zur Kondensation. Lüften trocknet nur, wenn die Außenluft weniger Gramm Wasser je Kubikmeter enthält als die Kellerluft – im Sommer nachts oder am frühen Morgen."}},{"@type":"Question","name":"Warum schimmelt es hinter dem Schrank?","acceptedAnswer":{"@type":"Answer","text":"Möbel an der Außenwand halten die warme Raumluft von der Wand fern. Die Oberfläche wird mehrere Grad kälter, die relative Feuchte dort steigt. Abhilfe: 5 bis 10 cm Abstand zur Wand und Luft zirkulieren lassen, oder die Wand dämmen."}},{"@type":"Question","name":"Wie viel muss man lüften?","acceptedAnswer":{"@type":"Answer","text":"So viel, dass die Feuchte abgeführt wird, die Menschen, Kochen, Duschen und Wäsche abgeben – in einem Vier-Personen-Haushalt 8 bis 12 Liter Wasser am Tag. Im Winter reicht dafür meist ein Luftwechsel von 0,3 bis 0,5 je Stunde, am besten als mehrmaliges Stoßlüften."}}],"isPartOf":{"@id":"https://tools.pr1m3.de/heizung/feuchte-schimmel.html#seite"}}]}</script>
  <!-- /seo -->
  <meta name="theme-color" content="#F1F3F2" media="(prefers-color-scheme: light)">
  <meta name="theme-color" content="#111214" media="(prefers-color-scheme: dark)">
  <link rel="manifest" href="../manifest.webmanifest">
  <link rel="icon" href="../favicon.png" type="image/png">
  <link rel="apple-touch-icon" href="../assets/symbol-apple.png">
  <link rel="stylesheet" href="../assets/katex/katex.min.css">
  <link rel="stylesheet" href="../assets/stil.css">
  <link rel="stylesheet" href="../assets/rechner.css">
  <script src="../assets/basis.js"></script>
</head>

<body>
  <div id="seitenkopf" data-wurzel="../"></div>

  <main class="seite" data-rechner data-merken>
    <section class="tafel abstand seo-info" aria-labelledby="h-faq">
      <h2 id="h-faq">Häufige Fragen</h2>
      <div class="faq">
        <details><summary>Bei welcher Luftfeuchte entsteht Schimmel?</summary><p>Schimmel wächst, wenn an einer Oberfläche über mehrere Tage mehr als 80 % relative Feuchte herrscht – Tauwasser ist dafür nicht nötig. Weil die Wand kälter ist als die Raumluft, kann das bei einer ungedämmten Altbauwand schon bei 50 % Raumfeuchte der Fall sein.</p></details>
        <details><summary>Was ist der Taupunkt?</summary><p>Die Temperatur, auf die Luft abkühlen muss, damit sie mit Wasserdampf gesättigt ist. Luft mit 20 °C und 50 % hat einen Taupunkt von 9,3 °C, bei 60 % sind es 12 °C. Jede Oberfläche, die kälter ist, beschlägt.</p></details>
        <details><summary>Warum soll man im Sommer den Keller nicht lüften?</summary><p>Warme Sommerluft enthält viel Wasserdampf. Kühlt sie an den kalten Kellerwänden ab, steigt ihre relative Feuchte bis zur Kondensation. Lüften trocknet nur, wenn die Außenluft weniger Gramm Wasser je Kubikmeter enthält als die Kellerluft – im Sommer nachts oder am frühen Morgen.</p></details>
        <details><summary>Warum schimmelt es hinter dem Schrank?</summary><p>Möbel an der Außenwand halten die warme Raumluft von der Wand fern. Die Oberfläche wird mehrere Grad kälter, die relative Feuchte dort steigt. Abhilfe: 5 bis 10 cm Abstand zur Wand und Luft zirkulieren lassen, oder die Wand dämmen.</p></details>
        <details><summary>Wie viel muss man lüften?</summary><p>So viel, dass die Feuchte abgeführt wird, die Menschen, Kochen, Duschen und Wäsche abgeben – in einem Vier-Personen-Haushalt 8 bis 12 Liter Wasser am Tag. Im Winter reicht dafür meist ein Luftwechsel von 0,3 bis 0,5 je Stunde, am besten als mehrmaliges Stoßlüften.</p></details>
      </div>
    </section>
  </main>

  <div id="seitenfuss" data-wurzel="../"></div>

  <script src="../assets/katex/katex.min.js"></script>
  <script src="../assets/rechner.js"></script>
  <script>
  (function () {
    'use strict';
    const bewegungAus = false;
    const R = Rechner, z = R.zahl, tz = R.tz, E = R.E, rund = R.rund, F = R.farbe;
    const GUT = '#2E8B57', WARN = '#F2A541', SCHLECHT = '#C0392B', BLAU = '#3B5BDB', GRAU = '#6B7785';
    const T = function (cx, s, x, y, a, g, f, c) { R.Z.text(cx, s, x, y, a || 'left', g || 11, !!f, c); };
    const u = function (w, n, e) { return tz(w, n) + '\\,\\text{' + String(e).replace(/²/g, '}^2\\text{').replace(/³/g, '}^3\\text{').replace(/°/g, '}°\\text{').replace(/Ω/g, '}\\Omega\\text{').replace(/%/g, '\\%') + '}'; };
    const ampel = function (ok, fast) { return ok ? GUT : fast ? WARN : SCHLECHT; };
    function ps(t) { return 610.94 * Math.exp(17.625 * t / (243.04 + t)); }                    // Sättigungsdampfdruck in Pa (Magnus)
    function taupunkt(t, rf) { const x = Math.log(Math.max(1e-6, rf / 100) * ps(t) / 610.94); return 243.04 * x / (17.625 - x); }
    function absolut(t, rf) { return 2.1674 * rf / 100 * ps(t) / (273.15 + t); }                // g/m³
    const BAUTEIL = { 0.2: 'Neubau, gut gedämmte Wand (U ≈ 0,2)', 0.5: 'Wand 1990er Jahre (U ≈ 0,5)', 1.0: 'Altbau, 36 cm Ziegel (U ≈ 1,0)', 1.4: 'Altbau, 24 cm Vollziegel (U ≈ 1,4)', 2.0: 'Betonsturz, ungedämmte Ecke (U ≈ 2,0)', 2.8: 'alte Isolierverglasung (U ≈ 2,8)' };
    const RSI = { 0.13: 'freie Wandfläche (R_si = 0,13)', 0.25: 'Schimmelnachweis, DIN 4108-2 (R_si = 0,25)', 0.5: 'hinter Schrank an der Außenwand (R_si = 0,5)', 1.0: 'hinter Einbauschrank, Vorhang (R_si = 1,0)' };
    R.seite({
      titel: 'Feuchte, Taupunkt und Schimmel',
      einleitung: 'Wann wird die Wand feucht? Taupunkt und absolute Feuchte der Raumluft, Temperatur und Luftfeuchte an der Wandoberfläche aus dem U-Wert, Schimmelgrenze bei 80 %, höchste zulässige Raumfeuchte, Feuchte nach dem Lüften mit Außenluft und nötiger Luftwechsel gegen die tägliche Feuchtelast – mit Simulation von Wand und Raumluft.',
      hilfe: 'Schimmel wächst nicht erst bei Tauwasser, sondern schon, wenn an der Oberfläche über mehrere Tage mehr als 80 % relative Feuchte herrscht.',
      gruppen: [
        { titel: 'Raumluft und Wetter', farbe: BLAU, felder: [
          { k: 'ti', tex: '\\vartheta_\\text{i}', name: 'Raumtemperatur', e: '°C', min: 5, max: 35 }, { k: 'rf', tex: '\\varphi_\\text{i}', name: 'relative Feuchte im Raum', e: '%', min: 5, max: 100 },
          { k: 'ta', tex: '\\vartheta_\\text{e}', name: 'Außentemperatur', e: '°C', min: -25, max: 40 }, { k: 'rfa', tex: '\\varphi_\\text{e}', name: 'relative Feuchte außen', e: '%', min: 5, max: 100 }
        ] },
        { titel: 'Wand', farbe: '#8A6D3B', felder: [
          { k: 'uwert', name: 'Bauteil', wahl: Object.keys(BAUTEIL).sort(function (a, b) { return a - b; }).map(function (k) { return [k, BAUTEIL[k]]; }), bei: function (e, w, setze) { setze({ u: Number(w) }); } },
          { k: 'u', tex: 'U', name: 'U-Wert an der kältesten Stelle', e: 'W/(m²K)', min: 0.05, max: 6 },
          { k: 'rsi', name: 'Wärmeübergang innen', wahl: Object.keys(RSI).sort(function (a, b) { return a - b; }).map(function (k) { return [k, RSI[k]]; }) }
        ] },
        { titel: 'Feuchtelast und Lüftung', farbe: '#0E6B6A', felder: [
          { k: 'volumen', tex: 'V', name: 'Raum- oder Wohnungsvolumen', e: 'm³', min: 10, max: 2000 },
          { k: 'last', tex: '\\dot m_\\text{W}', name: 'Feuchteabgabe', e: 'g/h', min: 0, max: 5000, hilfe: 'Person ruhend 40–50 g/h, Kochen 600–1 500 g/h, Duschen 2 600 g/h, Wäsche trocknen 100–500 g/h. 4-Personen-Haushalt im Tagesmittel etwa 400–500 g/h.' },
          { k: 'n', tex: 'n', name: 'Luftwechsel', e: '1/h', min: 0, max: 10 }
        ] }
      ],
      beispiel: { ti: 20, rf: 50, ta: -5, rfa: 80, uwert: 1, u: 1.0, rsi: 0.25, volumen: 200, last: 450, n: 0.5 },
      rechne: function (e) {
        const r = {};
        r.td = taupunkt(e.ti, e.rf); r.abs = absolut(e.ti, e.rf); r.absA = absolut(e.ta, e.rfa);
        r.tsi = e.ti - e.u * e.rsi * (e.ti - e.ta);
        r.frsi = (r.tsi - e.ta) / (e.ti - e.ta || 1e-9);
        r.rfWand = Math.min(999, e.rf * ps(e.ti) / ps(r.tsi));
        r.tau = r.tsi <= r.td; r.schimmel = r.rfWand >= 80;
        r.rfMax = Math.min(100, 80 * ps(r.tsi) / ps(e.ti));                       // höchste Raumfeuchte ohne Schimmel
        r.t80 = taupunkt(e.ti, e.rf / 0.8);                                         // Oberflächentemperatur, bei der 80 % erreicht sind
        r.uMax = (e.ti - r.t80) / (e.rsi * Math.max(0.1, e.ti - e.ta));
        r.rfLuft = Math.min(100, e.rfa * ps(e.ta) / ps(e.ti));                     // Außenluft auf Raumtemperatur erwärmt
        r.trocknet = r.absA < r.abs;
        // Gleichgewicht der Raumfeuchte: Zuluft + Feuchtelast
        r.absGg = e.n > 0 ? r.absA + e.last / (e.n * e.volumen) : Infinity;
        r.rfGg = isFinite(r.absGg) ? Math.min(100, r.absGg / absolut(e.ti, 100) * 100) : 100;
        r.nNoetig = (function () { const ziel = absolut(e.ti, r.rfMax) - r.absA; return ziel > 0 ? e.last / (ziel * e.volumen) : Infinity; })();
        r.waerme = 0.34 * e.n * e.volumen * (e.ti - e.ta);
        return r;
      },
      ergebnis: function (r, e, H) {
        if (r.tau) H.meldung('Tauwasser: Die Wandoberfläche ist mit ' + z(r.tsi, 1) + ' °C kälter als der Taupunkt der Raumluft (' + z(r.td, 1) + ' °C). Die Wand wird nass.', true);
        else if (r.schimmel) H.meldung('Schimmelgefahr: An der Wand herrschen ' + z(r.rfWand, 0) + ' % relative Feuchte. Ab 80 % über mehrere Tage wächst Schimmel. Raumfeuchte unter ' + z(r.rfMax, 0) + ' % halten, Möbel von der Außenwand abrücken oder dämmen.', true);
        if (r.frsi < 0.7) H.meldung('Temperaturfaktor f_Rsi = ' + z(r.frsi, 2) + ' – unter der Mindestanforderung 0,70 der DIN 4108-2. Hier liegt ein baulicher Mangel oder eine Wärmebrücke vor; richtiges Lüften allein reicht oft nicht.');
        if (!r.trocknet) H.meldung('Lüften bringt jetzt Feuchte herein: Die Außenluft enthält ' + z(r.absA, 1) + ' g/m³, die Raumluft ' + z(r.abs, 1) + ' g/m³. Das ist das Sommerproblem im Keller – nur nachts oder früh morgens lüften.', true);
        else H.meldung('Lüften trocknet: Außenluft mit ' + z(e.rfa, 0) + ' % bei ' + z(e.ta, 0) + ' °C hat nach dem Erwärmen auf ' + z(e.ti, 0) + ' °C nur noch ' + z(r.rfLuft, 0) + ' % relative Feuchte.');
        if (isFinite(r.rfGg) && r.rfGg > r.rfMax) H.meldung('Mit Luftwechsel ' + z(e.n, 2) + ' je Stunde stellt sich ' + z(r.rfGg, 0) + ' % Raumfeuchte ein – zu viel für diese Wand. Nötig sind etwa ' + (isFinite(r.nNoetig) ? z(r.nNoetig, 2) + ' je Stunde' : 'trockenere Außenluft') + '.', true);
        H.urteil(!r.schimmel, r.tau ? 'Tauwasser' : r.schimmel ? 'Schimmelgefahr' : 'trocken');
        H.kacheln([
          [z(r.td, 1) + ' °C', 'Taupunkt der Raumluft (' + z(r.abs, 1) + ' g/m³ Wasserdampf)', BLAU],
          [z(r.tsi, 1) + ' °C', 'Oberflächentemperatur der Wand (f_Rsi ' + z(r.frsi, 2) + ')', ampel(!r.schimmel, !r.tau)],
          [z(Math.min(100, r.rfWand), 0) + ' %', 'relative Feuchte an der Wand', ampel(!r.schimmel, !r.tau)],
          [z(r.rfMax, 0) + ' %', 'höchste Raumfeuchte ohne Schimmel', '#6E6FA6'],
          [isFinite(r.rfGg) ? z(r.rfGg, 0) + ' %' : '100 %', 'Raumfeuchte, die sich mit diesem Luftwechsel einstellt', ampel(r.rfGg <= r.rfMax, r.rfGg <= 70)],
          [z(r.uMax, 2) + ' W/(m²K)', 'höchster U-Wert, damit hier kein Schimmel wächst', '#8A6D3B']
        ]);
        H.nachweise([[!r.tau, 'Kein Tauwasser', z(r.tsi, 1) + ' °C ' + (r.tau ? '≤' : '>') + ' Taupunkt ' + z(r.td, 1) + ' °C'], [!r.schimmel, 'Unter 80 % an der Oberfläche', z(Math.min(100, r.rfWand), 0) + ' %'], [r.frsi >= 0.7, 'Temperaturfaktor mindestens 0,70', z(r.frsi, 2)], [r.trocknet, 'Lüften trocknet', 'außen ' + z(r.absA, 1) + ' g/m³, innen ' + z(r.abs, 1) + ' g/m³']]);
        H.tabelle('Höchste Raumfeuchte ohne Schimmel je Außentemperatur', ['Außen', 'Wand', 'freie Wand (0,13)', 'Norm (0,25)', 'hinter Schrank (0,5)'], [10, 5, 0, -5, -10, -15].map(function (ta) {
          const f = function (rsi) { const ts = e.ti - e.u * rsi * (e.ti - ta); return z(Math.min(100, 80 * ps(ts) / ps(e.ti)), 0) + ' %'; };
          return [ta + ' °C', z(e.ti - e.u * e.rsi * (e.ti - ta), 1) + ' °C', f(0.13), f(0.25), f(0.5)];
        }), { zahl: [1, 2, 3, 4], fuss: 'Für ' + z(e.ti, 0) + ' °C Raumtemperatur und U = ' + z(e.u, 2) + ' W/(m²K).' });
      },
      weg: function (r, e) {
        return [
          ['Sättigungsdampfdruck', 'p_\\text{s}(' + tz(e.ti, 0) + '\\,°\\text{C}) = 610{,}9 \\cdot e^{17{,}625\\,\\vartheta/(243{,}04 + \\vartheta)} = ' + E(u(ps(e.ti), 0, 'Pa'))],
          ['Taupunkt', '\\vartheta_\\text{d} = \\frac{243{,}04 \\ln(\\varphi\\, p_\\text{s}/610{,}9)}{17{,}625 - \\ln(\\varphi\\, p_\\text{s}/610{,}9)} = ' + E(u(r.td, 1, '°C'))],
          ['Oberflächentemperatur', '\\vartheta_\\text{si} = \\vartheta_\\text{i} - U R_\\text{si}\\,(\\vartheta_\\text{i} - \\vartheta_\\text{e}) = ' + tz(e.ti, 1) + ' - ' + tz(e.u, 2) + ' \\cdot ' + tz(e.rsi, 2) + ' \\cdot ' + tz(e.ti - e.ta, 1) + ' = ' + E(u(r.tsi, 1, '°C'))],
          ['Feuchte an der Wand', '\\varphi_\\text{si} = \\varphi_\\text{i}\\,\\frac{p_\\text{s}(\\vartheta_\\text{i})}{p_\\text{s}(\\vartheta_\\text{si})} = ' + tz(e.rf, 0) + ' \\cdot \\frac{' + tz(ps(e.ti), 0) + '}{' + tz(ps(r.tsi), 0) + '} = ' + E(u(Math.min(999, r.rfWand), 0, '%'))],
          ['Außenluft erwärmt', '\\varphi = ' + tz(e.rfa, 0) + ' \\cdot \\frac{p_\\text{s}(' + tz(e.ta, 0) + ')}{p_\\text{s}(' + tz(e.ti, 0) + ')} = ' + E(u(r.rfLuft, 0, '%'))],
          ['Feuchte im Gleichgewicht', 'a = a_\\text{e} + \\frac{\\dot m_\\text{W}}{n V} = ' + tz(r.absA, 1) + ' + \\frac{' + tz(e.last, 0) + '}{' + tz(e.n, 2) + ' \\cdot ' + tz(e.volumen, 0) + '} = ' + E(isFinite(r.absGg) ? u(r.absGg, 1, 'g/m³') : '\\infty') + ' \\Rightarrow ' + tz(r.rfGg, 0) + '\\,\\%']
        ];
      },
      loeser: {
        titel: 'Temperatur, Feuchte, Taupunkt – in jede Richtung', hilfe: 'Zum Beispiel: Bei welcher Raumfeuchte liegt der Taupunkt bei 12 °C? Wie viel Gramm Wasser enthält Luft mit 20 °C und 60 %?',
        felder: [{ k: 't', tex: '\\vartheta', name: 'Lufttemperatur', e: '°C', min: -30, max: 60 }, { k: 'rf', tex: '\\varphi', name: 'relative Feuchte', e: '%', min: 0.5, max: 100 }, { k: 'td', tex: '\\vartheta_\\text{d}', name: 'Taupunkt', e: '°C', min: -60, max: 60 }, { k: 'a', tex: 'a', name: 'absolute Feuchte', e: 'g/m³', min: 0.01, max: 150 }],
        beispiel: { t: 20, td: 12 },
        gleichungen: [
          { name: 'Taupunkt', v: ['td', 't', 'rf'], f: function (q) { return [q.td, taupunkt(q.t, q.rf)]; }, loese: { td: function (q) { return taupunkt(q.t, q.rf); }, rf: function (q) { return ps(q.td) / ps(q.t) * 100; } },
            weg: function (k, q) { return k === 'rf' ? '\\varphi = \\frac{p_\\text{s}(\\vartheta_\\text{d})}{p_\\text{s}(\\vartheta)} = \\frac{' + tz(ps(q.td), 0) + '}{' + tz(ps(q.t), 0) + '} = ' + E(u(q.rf, 1, '%')) : k === 'td' ? '\\vartheta_\\text{d} = ' + E(u(q.td, 1, '°C')) : '\\text{numerisch: } ' + E(u(q.t, 1, '°C')); } },
          { name: 'absolute Feuchte', v: ['a', 't', 'rf'], f: function (q) { return [q.a, absolut(q.t, q.rf)]; }, loese: { a: function (q) { return absolut(q.t, q.rf); }, rf: function (q) { return q.a / absolut(q.t, 100) * 100; } },
            weg: function (k, q) { return k === 'a' ? 'a = \\frac{2{,}167\\, \\varphi\\, p_\\text{s}}{273{,}15 + \\vartheta} = \\frac{2{,}167 \\cdot ' + tz(q.rf / 100, 3) + ' \\cdot ' + tz(ps(q.t), 0) + '}{' + tz(273.15 + q.t, 1) + '} = ' + E(u(q.a, 1, 'g/m³')) : ''; } }
        ]
      },
      sammlung: [
        ['Sättigungsdampfdruck (Magnus)', 'p_\\text{s} = 610{,}9\\,\\text{Pa} \\cdot e^{\\frac{17{,}625\\,\\vartheta}{243{,}04 + \\vartheta}}', 'warme Luft kann viel mehr Wasserdampf halten: je 10 K etwa doppelt so viel'],
        ['Relative und absolute Feuchte', '\\varphi = \\frac{p}{p_\\text{s}} \\qquad a = \\frac{2{,}167\\, p}{T}', 'p Dampfdruck in Pa, T in Kelvin, a in g/m³'],
        ['Taupunkt', '\\vartheta_\\text{d} = \\frac{243{,}04\\, \\ln(p/610{,}9)}{17{,}625 - \\ln(p/610{,}9)}', 'kühlt die Luft auf diese Temperatur ab, fällt Wasser aus'],
        ['Oberflächentemperatur', '\\vartheta_\\text{si} = \\vartheta_\\text{i} - U\\, R_\\text{si}\\,(\\vartheta_\\text{i} - \\vartheta_\\text{e})', 'R_si = 0,25 m²K/W für den Schimmelnachweis, hinter Möbeln 0,5 bis 1'],
        ['Temperaturfaktor', 'f_{R\\text{si}} = \\frac{\\vartheta_\\text{si} - \\vartheta_\\text{e}}{\\vartheta_\\text{i} - \\vartheta_\\text{e}} \\ge 0{,}70', 'Mindestwärmeschutz nach DIN 4108-2 (bei 20 °C, 50 %, −5 °C: 12,6 °C)'],
        ['Schimmelgrenze', '\\varphi_\\text{si} = \\varphi_\\text{i}\\,\\frac{p_\\text{s}(\\vartheta_\\text{i})}{p_\\text{s}(\\vartheta_\\text{si})} < 80\\,\\%', 'relative Feuchte direkt an der Oberfläche'],
        ['Feuchtebilanz', 'a_\\text{i} = a_\\text{e} + \\frac{\\dot m_\\text{W}}{n\\, V}', 'Feuchtelast geteilt durch den Luftvolumenstrom']
      ],
      quellen: 'DIN 4108-2 (Mindestwärmeschutz, f_Rsi ≥ 0,70), DIN 4108-3 (klimabedingter Feuchteschutz), DIN EN ISO 13788 (Oberflächentemperatur zur Vermeidung kritischer Oberflächenfeuchte), DIN 1946-6 und DIN 18017 (Lüftung), Magnus-Formel nach Alduchov und Eskridge (1996). Stationäre Rechnung für eine ebene Stelle; in Ecken und an Wärmebrücken ist die Oberfläche kälter.',
      bild: { titel: 'Simulation', label: 'Außenwand im Schnitt mit Temperaturverlauf, Wasserdampf im Raum, Tauwasser und Schimmel an der Oberfläche', animiert: !bewegungAus, hoehe: function (B) { return B < 520 ? 380 : 320; },
        hinweis: function (r) { return r.schimmel ? 'Bleibt es so, wachsen nach einigen Tagen Schimmelflecken (hier im Zeitraffer).' : 'Die Wandoberfläche bleibt trocken.'; },
        zeichne: function (cx, B, H, t, r, e) {
          const wx = B * 0.3, ww = Math.max(40, B * 0.12), y1 = 20, y2 = H - 30;
          cx.fillStyle = 'rgba(93,173,226,0.18)'; cx.fillRect(0, y1, wx, y2 - y1); cx.fillStyle = 'rgba(242,165,65,0.12)'; cx.fillRect(wx + ww, y1, B - wx - ww, y2 - y1);
          cx.fillStyle = '#B08D6A'; cx.fillRect(wx, y1, ww, y2 - y1); cx.strokeStyle = '#7A5C3E'; cx.lineWidth = 1; for (let y = y1 + 14; y < y2; y += 14) { cx.beginPath(); cx.moveTo(wx, y); cx.lineTo(wx + ww, y); cx.stroke(); }
          const tmin = Math.min(e.ta, r.td) - 3, tmax = e.ti + 3, Y = function (tt) { return y2 - 10 - (y2 - y1 - 20) * (tt - tmin) / (tmax - tmin); };
          const tse = e.ta + e.u * 0.04 * (e.ti - e.ta);
          cx.strokeStyle = SCHLECHT; cx.lineWidth = 2.5; cx.beginPath(); cx.moveTo(0, Y(e.ta)); cx.lineTo(wx - 14, Y(e.ta)); cx.quadraticCurveTo(wx - 4, Y(e.ta), wx, Y(tse)); cx.lineTo(wx + ww, Y(r.tsi)); cx.quadraticCurveTo(wx + ww + 6, Y(e.ti), wx + ww + 26, Y(e.ti)); cx.lineTo(B, Y(e.ti)); cx.stroke();
          cx.strokeStyle = BLAU; cx.setLineDash([5, 4]); cx.lineWidth = 1.5; cx.beginPath(); cx.moveTo(wx, Y(r.td)); cx.lineTo(B, Y(r.td)); cx.stroke(); cx.setLineDash([]);
          T(cx, 'Taupunkt ' + z(r.td, 1) + ' °C', B - 6, Y(r.td) + 10, 'right', 10, true, BLAU); T(cx, z(e.ti, 0) + ' °C · ' + z(e.rf, 0) + ' %', B - 6, Y(e.ti) - 10, 'right', 11, true, SCHLECHT);
          T(cx, z(e.ta, 0) + ' °C', 6, Y(e.ta) - 10, 'left', 11, true, SCHLECHT); T(cx, 'Wand ' + z(r.tsi, 1) + ' °C', wx + ww + 8, y1 + 14, 'left', 11, true, ampel(!r.schimmel, !r.tau));
          // Wasserdampfmoleküle im Raum, Anzahl nach absoluter Feuchte
          const n = Math.round(r.abs * 5);
          for (let k = 0; k < n; k++) { const a = Math.sin(k * 12.9898) * 43758.5453, b = Math.sin(k * 78.233) * 12543.123, px = wx + ww + 8 + (a - Math.floor(a)) * (B - wx - ww - 16) + Math.sin(t / 600 + k) * 5, py = y1 + 6 + (b - Math.floor(b)) * (y2 - y1 - 12) + Math.cos(t / 800 + k * 2) * 5; cx.fillStyle = 'rgba(43,123,185,0.55)'; cx.beginPath(); cx.arc(px, py, 2, 0, 2 * Math.PI); cx.fill(); }
          // Tropfen und Schimmel an der Innenoberfläche
          const zeit = (t % 15000) / 15000;
          if (r.tau) for (let k = 0; k < 12; k++) { const ph = ((t / 2500 + k * 0.37) % 1), y = y1 + 10 + ((k * 53) % (y2 - y1 - 30)) + ph * 24; cx.fillStyle = '#2B7BB9'; cx.beginPath(); cx.arc(wx + ww + 3, y, 2.5 + ph, 0, 2 * Math.PI); cx.fill(); }
          if (r.schimmel) for (let k = 0; k < 26; k++) { if (k / 26 > zeit) break; const y = y1 + 8 + ((k * 97) % (y2 - y1 - 16)), gr = 2 + ((k * 31) % 5) * Math.min(1, (zeit - k / 26) * 6); cx.fillStyle = 'rgba(30,40,30,0.8)'; cx.beginPath(); cx.arc(wx + ww + 2 + (k % 3) * 2, y, gr, 0, 2 * Math.PI); cx.fill(); }
          T(cx, 'außen', wx / 2, y2 + 14, 'center', 10, false, F('--leise')); T(cx, 'innen · ' + z(Math.min(100, r.rfWand), 0) + ' % an der Wand', wx + ww + (B - wx - ww) / 2, y2 + 14, 'center', 10, true, ampel(!r.schimmel, !r.tau));
        } }
    });
  })();
  </script>
</body>
</html>
