<!DOCTYPE html>
<html lang="de">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Wohnungslüftung – Formeln &amp; Rechner</title>
  <meta name="description" content="Lüftungskonzept nach DIN 1946-6: Außenluftvolumenstrom für Feuchteschutz, reduzierte, Nenn- und Intensivlüftung, Infiltration aus n50, Prüfung der lüftungstechnischen Maßnahme, Rohrdurchmesser, Wärmeverlust und Wärmerückgewinnung – mit Simulation.">
  <!-- seo -->
  <link rel="canonical" href="https://tools.pr1m3.de/heizung/wohnungslueftung.html">
  <meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1">
  <meta property="og:type" content="website">
  <meta property="og:site_name" content="Formeln &amp; Rechner">
  <meta property="og:locale" content="de_DE">
  <meta property="og:title" content="Wohnungslüftung">
  <meta property="og:description" content="Lüftungskonzept nach DIN 1946-6: Außenluftvolumenstrom für Feuchteschutz, reduzierte, Nenn- und Intensivlüftung, Infiltration aus n50, Prüfung der lüftungstechnischen Maßnahme, Rohrdurchmesser, Wärmeverlust und Wärmerückgewinnung – mit Simulation.">
  <meta property="og:url" content="https://tools.pr1m3.de/heizung/wohnungslueftung.html">
  <meta property="og:image" content="https://tools.pr1m3.de/assets/symbol-512.png">
  <meta property="og:image:alt" content="Formeln &amp; Rechner">
  <meta name="twitter:card" content="summary">
  <meta name="twitter:title" content="Wohnungslüftung">
  <meta name="twitter:description" content="Lüftungskonzept nach DIN 1946-6: Außenluftvolumenstrom für Feuchteschutz, reduzierte, Nenn- und Intensivlüftung, Infiltration aus n50, Prüfung der lüftungstechnischen Maßnahme, Rohrdurchmesser, Wärmeverlust und Wärmerückgewinnung – mit Simulation.">
  <meta name="twitter:image" content="https://tools.pr1m3.de/assets/symbol-512.png">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"WebPage","@id":"https://tools.pr1m3.de/heizung/wohnungslueftung.html#seite","name":"Wohnungslüftung","url":"https://tools.pr1m3.de/heizung/wohnungslueftung.html","inLanguage":"de","description":"Lüftungskonzept nach DIN 1946-6: Außenluftvolumenstrom für Feuchteschutz, reduzierte, Nenn- und Intensivlüftung, Infiltration aus n50, Prüfung der lüftungstechnischen Maßnahme, Rohrdurchmesser, Wärmeverlust und Wärmerückgewinnung – mit Simulation.","isPartOf":{"@type":"WebSite","@id":"https://tools.pr1m3.de/#website","name":"Formeln & Rechner","url":"https://tools.pr1m3.de/"},"breadcrumb":{"@id":"https://tools.pr1m3.de/heizung/wohnungslueftung.html#pfad"},"dateModified":"2026-11-11"},{"@type":"BreadcrumbList","@id":"https://tools.pr1m3.de/heizung/wohnungslueftung.html#pfad","itemListElement":[{"@type":"ListItem","position":1,"name":"Formeln & Rechner","item":"https://tools.pr1m3.de/"},{"@type":"ListItem","position":2,"name":"Wohnungslüftung","item":"https://tools.pr1m3.de/heizung/wohnungslueftung.html"}]},{"@type":"FAQPage","@id":"https://tools.pr1m3.de/heizung/wohnungslueftung.html#fragen","mainEntity":[{"@type":"Question","name":"Wann braucht man ein Lüftungskonzept?","acceptedAnswer":{"@type":"Answer","text":"Bei jedem Neubau und bei Sanierungen, wenn im Mehrfamilienhaus mehr als ein Drittel der Fenster getauscht oder im Einfamilienhaus zusätzlich mehr als ein Drittel der Dachfläche abgedichtet wird. Das Konzept prüft, ob die Luft durch Undichtheiten für den Feuchteschutz reicht."}},{"@type":"Question","name":"Wie viel Luft braucht eine Wohnung?","acceptedAnswer":{"@type":"Answer","text":"Nach DIN 1946-6 ergibt sich die Nennlüftung aus der Fläche: für 90 m² etwa 115 m³/h, das ist ein Luftwechsel von rund 0,5 je Stunde. Für den Feuchteschutz bei Abwesenheit reichen 30 bis 40 % davon, je Person sollten es mindestens 30 m³/h sein."}},{"@type":"Question","name":"Was bedeutet der n50-Wert?","acceptedAnswer":{"@type":"Answer","text":"Er gibt an, wie oft das Luftvolumen des Gebäudes je Stunde ausgetauscht wird, wenn ein Gebläse 50 Pascal Druckunterschied erzeugt (Blower-Door-Test). Neubauten ohne Lüftungsanlage dürfen 3,0, mit Anlage 1,5 je Stunde erreichen. Im Alltag strömt nur ein Bruchteil davon."}},{"@type":"Question","name":"Lohnt sich eine Lüftung mit Wärmerückgewinnung?","acceptedAnswer":{"@type":"Answer","text":"Sie holt 75 bis 90 % der Wärme aus der Abluft zurück. Bei 115 m³/h sind das rund 2 500 kWh im Jahr, dem stehen etwa 300 kWh Strom für die Ventilatoren gegenüber. Dazu kommen gleichmäßig gute Luft und Schutz vor Schimmel."}},{"@type":"Question","name":"Wie groß muss das Lüftungsrohr sein?","acceptedAnswer":{"@type":"Answer","text":"So groß, dass die Luft im Hauptstrang höchstens 3 m/s und in den Leitungen zu den Räumen 2 m/s schnell ist, sonst entstehen Strömungsgeräusche. Für 115 m³/h reicht DN 125, für 180 m³/h DN 160."}}],"isPartOf":{"@id":"https://tools.pr1m3.de/heizung/wohnungslueftung.html#seite"}}]}</script>
  <!-- /seo -->
  <meta name="theme-color" content="#F1F3F2" media="(prefers-color-scheme: light)">
  <meta name="theme-color" content="#111214" media="(prefers-color-scheme: dark)">
  <link rel="manifest" href="../manifest.webmanifest">
  <link rel="icon" href="../favicon.png" type="image/png">
  <link rel="apple-touch-icon" href="../assets/symbol-apple.png">
  <link rel="stylesheet" href="../assets/katex/katex.min.css">
  <link rel="stylesheet" href="../assets/stil.css">
  <link rel="stylesheet" href="../assets/rechner.css">
  <script src="../assets/basis.js"></script>
</head>

<body>
  <div id="seitenkopf" data-wurzel="../"></div>

  <main class="seite" data-rechner data-merken>
    <section class="tafel abstand seo-info" aria-labelledby="h-faq">
      <h2 id="h-faq">Häufige Fragen</h2>
      <div class="faq">
        <details><summary>Wann braucht man ein Lüftungskonzept?</summary><p>Bei jedem Neubau und bei Sanierungen, wenn im Mehrfamilienhaus mehr als ein Drittel der Fenster getauscht oder im Einfamilienhaus zusätzlich mehr als ein Drittel der Dachfläche abgedichtet wird. Das Konzept prüft, ob die Luft durch Undichtheiten für den Feuchteschutz reicht.</p></details>
        <details><summary>Wie viel Luft braucht eine Wohnung?</summary><p>Nach DIN 1946-6 ergibt sich die Nennlüftung aus der Fläche: für 90 m² etwa 115 m³/h, das ist ein Luftwechsel von rund 0,5 je Stunde. Für den Feuchteschutz bei Abwesenheit reichen 30 bis 40 % davon, je Person sollten es mindestens 30 m³/h sein.</p></details>
        <details><summary>Was bedeutet der n50-Wert?</summary><p>Er gibt an, wie oft das Luftvolumen des Gebäudes je Stunde ausgetauscht wird, wenn ein Gebläse 50 Pascal Druckunterschied erzeugt (Blower-Door-Test). Neubauten ohne Lüftungsanlage dürfen 3,0, mit Anlage 1,5 je Stunde erreichen. Im Alltag strömt nur ein Bruchteil davon.</p></details>
        <details><summary>Lohnt sich eine Lüftung mit Wärmerückgewinnung?</summary><p>Sie holt 75 bis 90 % der Wärme aus der Abluft zurück. Bei 115 m³/h sind das rund 2 500 kWh im Jahr, dem stehen etwa 300 kWh Strom für die Ventilatoren gegenüber. Dazu kommen gleichmäßig gute Luft und Schutz vor Schimmel.</p></details>
        <details><summary>Wie groß muss das Lüftungsrohr sein?</summary><p>So groß, dass die Luft im Hauptstrang höchstens 3 m/s und in den Leitungen zu den Räumen 2 m/s schnell ist, sonst entstehen Strömungsgeräusche. Für 115 m³/h reicht DN 125, für 180 m³/h DN 160.</p></details>
      </div>
    </section>
  </main>

  <div id="seitenfuss" data-wurzel="../"></div>

  <script src="../assets/katex/katex.min.js"></script>
  <script src="../assets/rechner.js"></script>
  <script>
  (function () {
    'use strict';
    const bewegungAus = false;
    const R = Rechner, z = R.zahl, tz = R.tz, E = R.E, rund = R.rund, F = R.farbe;
    const GUT = '#2E8B57', WARN = '#F2A541', SCHLECHT = '#C0392B', BLAU = '#3B5BDB', GRAU = '#6B7785';
    const T = function (cx, s, x, y, a, g, f, c) { R.Z.text(cx, s, x, y, a || 'left', g || 11, !!f, c); };
    const u = function (w, n, e) { return tz(w, n) + '\\,\\text{' + String(e).replace(/²/g, '}^2\\text{').replace(/³/g, '}^3\\text{').replace(/°/g, '}°\\text{').replace(/Ω/g, '}\\Omega\\text{').replace(/%/g, '\\%') + '}'; };
    const ampel = function (ok, fast) { return ok ? GUT : fast ? WARN : SCHLECHT; };
    const STUFEN = [['Feuchteschutz', 0.3], ['reduzierte Lüftung', 0.7], ['Nennlüftung', 1.0], ['Intensivlüftung', 1.3]];
    const ABLUFT = { kueche: 45, bad: 45, wc: 25 };
    function qNenn(A) { const a = Math.min(A, 210); return -0.001 * a * a + 1.15 * a + 20; }
    R.seite({
      titel: 'Wohnungslüftung',
      einleitung: 'Wie viel Luft braucht die Wohnung? Außenluftvolumenstrom nach DIN 1946-6 für Feuchteschutz, reduzierte, Nenn- und Intensivlüftung, Luftwechsel durch Undichtheiten, Prüfung, ob eine lüftungstechnische Maßnahme nötig ist, Abluft je Raum, Rohrdurchmesser, Wärmeverlust und Ersparnis durch Wärmerückgewinnung – mit Simulation der Luftströmung.',
      hilfe: 'Nach Fenstertausch oder Dämmung ist ein Lüftungskonzept Pflicht. Reicht die Luft durch Fugen nicht für den Feuchteschutz, muss eine nutzerunabhängige Lüftung eingebaut werden.',
      gruppen: [
        { titel: 'Wohnung', farbe: BLAU, felder: [
          { k: 'flaeche', tex: 'A_\\text{NE}', name: 'beheizte Wohnfläche', e: 'm²', min: 15, max: 400 }, { k: 'hoehe', tex: 'h', name: 'Raumhöhe', e: 'm', min: 2, max: 4 },
          { k: 'personen', name: 'Personen', e: '', min: 1, max: 12, ganz: true },
          { k: 'ws', name: 'Wärmeschutz', wahl: [[0.3, 'hoch – Neubau oder nach 1995 gedämmt'], [0.4, 'niedrig – unsanierter Altbau']] },
          { k: 'baeder', name: 'Bäder', e: '', min: 0, max: 4, ganz: true }, { k: 'wcs', name: 'separate WCs', e: '', min: 0, max: 4, ganz: true }
        ] },
        { titel: 'Gebäudehülle und Lage', farbe: '#8A6D3B', felder: [
          { k: 'n50', tex: 'n_{50}', name: 'Luftdichtheit', e: '1/h', min: 0.2, max: 12, hilfe: 'Blower-Door-Wert. Neubau mit Lüftungsanlage ≤ 1,5, ohne ≤ 3,0; Altbau nach Fenstertausch 3–4,5; unsanierter Altbau 6 und mehr.' },
          { k: 'geschosse', name: 'Wohnung', wahl: [[1, 'auf einer Ebene'], [2, 'über mehrere Geschosse']] },
          { k: 'wind', name: 'Lage', wahl: [[0, 'windschwach'], [1, 'windstark (Küste, Höhenlage)']] }
        ] },
        { titel: 'Lüftungsanlage und Kosten', farbe: '#0E6B6A', felder: [
          { k: 'wrg', tex: '\\eta', name: 'Wärmerückgewinnung', e: '%', min: 0, max: 95, hilfe: '0 für Fensterlüftung oder reine Abluftanlage; Geräte mit Wärmetauscher 75–90 %.' },
          { k: 'v', tex: 'v', name: 'Luftgeschwindigkeit im Hauptrohr', e: 'm/s', min: 0.5, max: 8, hilfe: 'Wohnungslüftung: höchstens 3 m/s im Hauptstrang, 2 m/s zu den Räumen – sonst rauscht es.' },
          { k: 'sfp', name: 'Stromaufnahme der Anlage', e: 'W/(m³/h)', min: 0, max: 1.5, hilfe: 'Gute Geräte 0,25–0,35, einfache Abluft 0,1–0,2. 0 für Fensterlüftung.' },
          { k: 'gt', name: 'Gradtagzahl', e: 'Kd', min: 1500, max: 5500 }, { k: 'preis', name: 'Wärmepreis', e: 'ct/kWh', min: 1, max: 60 }, { k: 'strom', name: 'Strompreis', e: 'ct/kWh', min: 5, max: 80 }
        ] }
      ],
      beispiel: { flaeche: 90, hoehe: 2.5, personen: 3, ws: 0.3, baeder: 1, wcs: 1, n50: 1.5, geschosse: 1, wind: 0, wrg: 85, v: 2.5, sfp: 0.3, gt: 3500, preis: 12, strom: 35 },
      rechne: function (e) {
        const r = {};
        r.V = e.flaeche * e.hoehe; r.q0 = qNenn(e.flaeche);
        r.stufen = [e.ws * r.q0, 0.7 * r.q0, r.q0, 1.3 * r.q0];
        r.qPers = 30 * e.personen;                                             // hygienischer Mindestwert je Person
        r.qAbluft = ABLUFT.kueche + e.baeder * ABLUFT.bad + e.wcs * ABLUFT.wc;
        r.qNenn = Math.max(r.q0, r.qAbluft, r.qPers);
        // Infiltration nach dem vereinfachten Verfahren
        r.fKomp = e.geschosse === 1 ? 0.5 : 0.45; r.dp = e.geschosse === 1 ? (e.wind ? 4 : 2) : (e.wind ? 7 : 5);
        r.qInf = r.fKomp * r.V * e.n50 * Math.pow(r.dp / 50, 2 / 3);
        r.massnahme = r.stufen[0] > r.qInf;
        r.n = r.qNenn / r.V; r.nInf = r.qInf / r.V;
        r.d = Math.sqrt(4 * r.qNenn / 3600 / (Math.PI * e.v)) * 1000;
        r.dNorm = [100, 125, 160, 180, 200, 250, 315].filter(function (d) { return d >= r.d - 0.5; })[0] || 315;
        r.vIst = r.qNenn / 3600 / (Math.PI * Math.pow(r.dNorm / 1000, 2) / 4);
        r.kwhOhne = 0.34 * r.qNenn * e.gt * 24 / 1000; r.kwh = r.kwhOhne * (1 - e.wrg / 100); r.spar = r.kwhOhne - r.kwh;
        r.stromKwh = e.sfp * r.qNenn * 8760 / 1000; r.euro = r.spar * e.preis / 100 - r.stromKwh * e.strom / 100;
        r.leistung = 0.34 * r.qNenn * 25 * (1 - e.wrg / 100);                // Heizleistung bei 25 K Unterschied
        return r;
      },
      ergebnis: function (r, e, H) {
        if (r.massnahme) H.meldung('Lüftungstechnische Maßnahme erforderlich: Für den Feuchteschutz sind ' + z(r.stufen[0], 0) + ' m³/h nötig, durch Undichtheiten kommen nur ' + z(r.qInf, 0) + ' m³/h. Die Wohnung braucht eine Lüftung, die ohne Zutun der Bewohner läuft – Außenluftdurchlässe mit Abluft oder eine Lüftungsanlage.', true);
        else H.meldung('Die Luft durch Undichtheiten (' + z(r.qInf, 0) + ' m³/h) deckt den Feuchteschutz (' + z(r.stufen[0], 0) + ' m³/h). Für gute Luft muss trotzdem gelüftet werden – über Fenster oder eine Anlage.');
        if (r.qNenn > r.q0 + 0.5) H.meldung('Maßgebend ist hier nicht die Fläche, sondern ' + (r.qNenn === r.qPers ? 'die Personenzahl (30 m³/h je Person)' : 'die Abluft aus Küche, Bad und WC') + ': ' + z(r.qNenn, 0) + ' m³/h.');
        if (r.vIst > 3) H.meldung('Luftgeschwindigkeit ' + z(r.vIst, 1) + ' m/s im Hauptrohr – über 3 m/s wird die Anlage hörbar. Größeres Rohr wählen.', true);
        if (e.n50 > 3 && e.wrg > 0) H.meldung('Bei n50 = ' + z(e.n50, 1) + ' je Stunde strömt viel Luft an der Wärmerückgewinnung vorbei. Für eine Anlage mit Wärmetauscher sollte die Hülle 1,5 je Stunde oder dichter sein.');
        if (e.sfp > 0 && r.euro < 0) H.meldung('Der Strom für die Ventilatoren kostet hier mehr, als die Wärmerückgewinnung spart.');
        H.urteil(!r.massnahme ? true : null, r.massnahme ? 'Lüftung nötig' : 'Feuchteschutz gedeckt');
        H.kacheln([
          [z(r.qNenn, 0) + ' m³/h', 'Nennlüftung (Luftwechsel ' + z(r.n, 2) + ' je Stunde)', BLAU],
          [z(r.stufen[0], 0) + ' m³/h', 'Lüftung zum Feuchteschutz', '#0E6B6A'],
          [z(r.qInf, 0) + ' m³/h', 'Infiltration durch Undichtheiten', ampel(!r.massnahme, true)],
          ['DN ' + r.dNorm, 'Hauptrohr (' + z(r.vIst, 1) + ' m/s, rechnerisch ' + z(r.d, 0) + ' mm)', ampel(r.vIst <= 3, r.vIst <= 4)],
          [z(r.kwh, 0) + ' kWh', 'Lüftungswärmeverlust im Jahr (ohne Rückgewinnung ' + z(r.kwhOhne, 0) + ')', '#C2410C'],
          [z(r.euro, 0) + ' €', 'Ersparnis im Jahr nach Abzug von ' + z(r.stromKwh, 0) + ' kWh Strom', ampel(r.euro >= 0, true)]
        ]);
        H.tabelle('Lüftungsstufen nach DIN 1946-6', ['Stufe', 'Faktor', 'Volumenstrom', 'Luftwechsel', 'wofür'], STUFEN.map(function (s, i) { return [s[0], z(i ? s[1] : e.ws, 1), z(r.stufen[i], 0) + ' m³/h', z(r.stufen[i] / r.V, 2) + ' 1/h', ['Bautenschutz bei Abwesenheit, ohne Zutun', 'Mindeststandard bei zeitweiser Abwesenheit', 'Normalbetrieb bei Anwesenheit', 'Kochen, Feiern, Waschen'][i]]; }), { zahl: [1, 2, 3] });
        H.tabelle('Abluft je Raum bei Nennlüftung', ['Raum', 'Anzahl', 'je Raum', 'gesamt'], [['Küche', '1', ABLUFT.kueche + ' m³/h', ABLUFT.kueche + ' m³/h'], ['Bad mit oder ohne WC', String(e.baeder), ABLUFT.bad + ' m³/h', e.baeder * ABLUFT.bad + ' m³/h'], ['WC', String(e.wcs), ABLUFT.wc + ' m³/h', e.wcs * ABLUFT.wc + ' m³/h']], { zahl: [1, 2, 3], fuss: 'Summe ' + z(r.qAbluft, 0) + ' m³/h. Die Zuluft strömt über Wohn- und Schlafräume nach und durch Flur und Türspalte (1 bis 1,5 cm) zu den Ablufträumen.' });
      },
      weg: function (r, e) {
        return [
          ['Nennlüftung aus der Fläche', 'q_\\text{v} = -0{,}001\\,A^2 + 1{,}15\\,A + 20 = -0{,}001 \\cdot ' + tz(e.flaeche, 0) + '^2 + 1{,}15 \\cdot ' + tz(e.flaeche, 0) + ' + 20 = ' + E(u(r.q0, 0, 'm³/h'))],
          ['Feuchteschutz', 'q_\\text{FL} = f_\\text{WS} \\cdot q_\\text{v} = ' + tz(e.ws, 1) + ' \\cdot ' + tz(r.q0, 0) + ' = ' + E(u(r.stufen[0], 0, 'm³/h'))],
          ['Infiltration', 'q_\\text{inf} = f \\cdot V \\cdot n_{50} \\left(\\frac{\\Delta p}{50}\\right)^{2/3} = ' + tz(r.fKomp, 2) + ' \\cdot ' + tz(r.V, 0) + ' \\cdot ' + tz(e.n50, 1) + ' \\cdot \\left(\\frac{' + r.dp + '}{50}\\right)^{2/3} = ' + E(u(r.qInf, 0, 'm³/h'))],
          ['Vergleich', 'q_\\text{FL} ' + (r.massnahme ? '>' : '\\le') + ' q_\\text{inf} \\Rightarrow \\text{' + (r.massnahme ? 'Maßnahme nötig' : 'keine Maßnahme nötig') + '}'],
          ['Rohrdurchmesser', 'd = \\sqrt{\\frac{4\\, q}{3600\\,\\pi\\, v}} = \\sqrt{\\frac{4 \\cdot ' + tz(r.qNenn, 0) + '}{3600\\,\\pi \\cdot ' + tz(e.v, 1) + '}} = ' + E(u(r.d, 0, 'mm')) + ' \\Rightarrow \\text{DN } ' + r.dNorm],
          ['Wärmeverlust im Jahr', 'Q = 0{,}34 \\cdot q \\cdot G_\\text{t} \\cdot 24 \\cdot (1 - \\eta) = 0{,}34 \\cdot ' + tz(r.qNenn, 0) + ' \\cdot ' + tz(e.gt, 0) + ' \\cdot 24 \\cdot ' + tz(1 - e.wrg / 100, 2) + ' / 1000 = ' + E(u(r.kwh, 0, 'kWh'))]
        ];
      },
      loeser: {
        titel: 'Volumenstrom, Luftwechsel, Rohr – in jede Richtung', hilfe: 'Zum Beispiel: Welcher Volumenstrom passt bei 2 m/s durch ein Rohr DN 125? Welchen Luftwechsel ergeben 120 m³/h in 225 m³?',
        felder: [{ k: 'q', tex: 'q', name: 'Volumenstrom', e: 'm³/h', min: 0.1, max: 100000 }, { k: 'V', tex: 'V', name: 'Raumvolumen', e: 'm³', min: 1, max: 100000 }, { k: 'n', tex: 'n', name: 'Luftwechsel', e: '1/h', min: 0.01, max: 100 }, { k: 'd', tex: 'd', name: 'Rohrdurchmesser', e: 'mm', min: 20, max: 2000 }, { k: 'v', tex: 'v', name: 'Luftgeschwindigkeit', e: 'm/s', min: 0.05, max: 30 }, { k: 'dT', tex: '\\Delta\\vartheta', name: 'Temperaturunterschied', e: 'K', min: 0.1, max: 60 }, { k: 'P', tex: 'P', name: 'Lüftungswärmeleistung', e: 'W', min: 0.1, max: 1e6 }],
        beispiel: { d: 125, v: 2, V: 225, dT: 25 },
        gleichungen: [
          { name: 'Luftwechsel', v: ['q', 'n', 'V'], f: function (q) { return [q.q, q.n * q.V]; }, loese: { q: function (q) { return q.n * q.V; }, n: function (q) { return q.q / q.V; }, V: function (q) { return q.q / q.n; } }, weg: function (k, q) { return k === 'n' ? 'n = \\frac{q}{V} = \\frac{' + tz(q.q, 0) + '}{' + tz(q.V, 0) + '} = ' + E(u(q.n, 2, '1/h')) : k === 'q' ? 'q = n\\,V = ' + E(u(q.q, 0, 'm³/h')) : ''; } },
          { name: 'Rohr', v: ['q', 'd', 'v'], f: function (q) { return [q.q, q.v * Math.PI * q.d * q.d / 4e6 * 3600]; }, loese: { q: function (q) { return q.v * Math.PI * q.d * q.d / 4e6 * 3600; }, v: function (q) { return q.q / 3600 / (Math.PI * q.d * q.d / 4e6); }, d: function (q) { return Math.sqrt(4 * q.q / 3600 / (Math.PI * q.v)) * 1000; } }, weg: function (k, q) { return k === 'q' ? 'q = v \\cdot \\frac{\\pi d^2}{4} \\cdot 3600 = ' + tz(q.v, 1) + ' \\cdot \\frac{\\pi \\cdot ' + tz(q.d / 1000, 3) + '^2}{4} \\cdot 3600 = ' + E(u(q.q, 0, 'm³/h')) : k === 'd' ? 'd = \\sqrt{\\frac{4 q}{3600 \\pi v}} = ' + E(u(q.d, 0, 'mm')) : 'v = \\frac{q}{3600\\, A} = ' + E(u(q.v, 2, 'm/s')); } },
          { name: 'Wärmeleistung', v: ['P', 'q', 'dT'], f: function (q) { return [q.P, 0.34 * q.q * q.dT]; }, loese: { P: function (q) { return 0.34 * q.q * q.dT; }, q: function (q) { return q.P / 0.34 / q.dT; }, dT: function (q) { return q.P / 0.34 / q.q; } }, weg: function (k, q) { return k === 'P' ? 'P = 0{,}34 \\cdot q \\cdot \\Delta\\vartheta = 0{,}34 \\cdot ' + tz(q.q, 0) + ' \\cdot ' + tz(q.dT, 0) + ' = ' + E(u(q.P, 0, 'W')) : ''; } }
        ]
      },
      sammlung: [
        ['Nennlüftung der Wohnung', 'q_\\text{v,ges} = -0{,}001\\,A_\\text{NE}^2 + 1{,}15\\,A_\\text{NE} + 20', 'in m³/h, A_NE Fläche in m² (bis 210 m²)'],
        ['Lüftungsstufen', 'q_\\text{FL} = (0{,}3 \\ldots 0{,}4)\\,q \\quad q_\\text{RL} = 0{,}7\\,q \\quad q_\\text{IL} = 1{,}3\\,q', 'Feuchteschutz, reduzierte Lüftung, Intensivlüftung'],
        ['Infiltration', 'q_\\text{inf} = f_\\text{wirk} \\cdot V \\cdot n_{50} \\left(\\frac{\\Delta p}{50}\\right)^{2/3}', 'f = 0,5 (eine Ebene) oder 0,45; Δp = 2 / 4 Pa bzw. 5 / 7 Pa'],
        ['Lüftungstechnische Maßnahme', 'q_\\text{FL} > q_\\text{inf}', 'dann muss eine nutzerunabhängige Lüftung eingebaut werden'],
        ['Luftwechsel', 'n = \\frac{q}{V}', 'Wohnungen 0,3 bis 0,6 je Stunde'],
        ['Rohr', 'q = v \\cdot \\frac{\\pi d^2}{4}', 'v höchstens 3 m/s im Hauptstrang'],
        ['Lüftungswärme', '\\dot Q = 0{,}34\\,\\tfrac{\\text{Wh}}{\\text{m}^3\\text{K}} \\cdot q \\cdot \\Delta\\vartheta \\cdot (1 - \\eta)', 'η Wärmebereitstellungsgrad der Rückgewinnung']
      ],
      quellen: 'DIN 1946-6 (Lüftung von Wohnungen: Lüftungskonzept, Lüftungsstufen, vereinfachtes Verfahren für die Infiltration), DIN 18017-3 (Entlüftung von Bädern und Toiletten), DIN 4108-7 und GEG (Luftdichtheit, n50), DIN EN 16798. Faktoren und Abluftwerte aus dem vereinfachten Verfahren; der Nachweis im Einzelfall richtet sich nach der Norm und den Herstellerangaben.',
      bild: { titel: 'Simulation', label: 'Wohnung im Grundriss: Zuluft in Wohn- und Schlafräume, Überströmen durch den Flur, Abluft aus Küche, Bad und WC', animiert: !bewegungAus, hoehe: function (B) { return B < 520 ? 320 : 300; },
        hinweis: function (r) { return 'Die Punkte sind Luftpakete: je schneller, desto höher der Luftwechsel (' + z(r.n, 2) + ' je Stunde bei Nennlüftung).'; },
        zeichne: function (cx, B, H, t, r, e) {
          const x1 = 14, x2 = B - 14, y1 = 26, y2 = H - 30, fy1 = y1 + (y2 - y1) * 0.42, fy2 = y1 + (y2 - y1) * 0.58, mx = (x1 + x2) / 2;
          cx.strokeStyle = F('--text'); cx.lineWidth = 2; cx.strokeRect(x1, y1, x2 - x1, y2 - y1);
          cx.lineWidth = 1.2; [[x1, fy1, x2, fy1], [x1, fy2, x2, fy2], [mx, y1, mx, fy1], [x1 + (x2 - x1) / 3, fy2, x1 + (x2 - x1) / 3, y2], [x1 + (x2 - x1) * 2 / 3, fy2, x1 + (x2 - x1) * 2 / 3, y2]].forEach(function (l) { cx.beginPath(); cx.moveTo(l[0], l[1]); cx.lineTo(l[2], l[3]); cx.stroke(); });
          const raum = [['Wohnen', (x1 + mx) / 2, (y1 + fy1) / 2, true], ['Schlafen', (mx + x2) / 2, (y1 + fy1) / 2, true], ['Küche', x1 + (x2 - x1) / 6, (fy2 + y2) / 2, false], ['Bad', mx, (fy2 + y2) / 2, false], ['WC', x2 - (x2 - x1) / 6, (fy2 + y2) / 2, false]];
          raum.forEach(function (q) { cx.fillStyle = q[3] ? 'rgba(59,91,219,0.10)' : 'rgba(194,65,12,0.10)'; }); 
          cx.fillStyle = 'rgba(59,91,219,0.10)'; cx.fillRect(x1 + 1, y1 + 1, x2 - x1 - 2, fy1 - y1 - 2); cx.fillStyle = 'rgba(194,65,12,0.10)'; cx.fillRect(x1 + 1, fy2 + 1, x2 - x1 - 2, y2 - fy2 - 2);
          raum.forEach(function (q) { T(cx, q[0], q[1], q[2] - 4, 'center', 11, true, F('--text')); });
          T(cx, 'Flur', mx, (fy1 + fy2) / 2 + 4, 'center', 10, false, F('--leise'));
          const ab = [ABLUFT.kueche, e.baeder * ABLUFT.bad, e.wcs * ABLUFT.wc], abSum = (ab[0] + ab[1] + ab[2]) || 1;
          T(cx, 'Zuluft ' + z(r.qNenn / 2, 0) + ' m³/h', raum[0][1], raum[0][2] + 12, 'center', 10, false, BLAU); T(cx, 'Zuluft ' + z(r.qNenn / 2, 0) + ' m³/h', raum[1][1], raum[1][2] + 12, 'center', 10, false, BLAU);
          ab.forEach(function (a, i) { T(cx, 'Abluft ' + z(r.qNenn * a / abSum, 0), raum[i + 2][1], raum[i + 2][2] + 12, 'center', 10, false, '#C2410C'); });
          // Luftpakete: Zuluft oben herein, durch den Flur, unten hinaus
          const tempo = Math.min(1.6, 0.25 + r.n * 0.9), N = 30;
          for (let k = 0; k < N; k++) {
            const ph = ((t / 6000 * tempo + k / N) % 1), quelle = k % 2, ziel = (function () { const w = ((k * 37) % 100) / 100 * abSum; return w < ab[0] ? 0 : w < ab[0] + ab[1] ? 1 : 2; })();
            const sx = raum[quelle][1] + (((k * 13) % 9) - 4) * 6, zx = raum[ziel + 2][1] + (((k * 7) % 5) - 2) * 5; let px, py;
            if (ph < 0.35) { px = sx; py = y1 - 6 + (fy1 - y1 + 6) * ph / 0.35; } else if (ph < 0.65) { px = sx + (zx - sx) * (ph - 0.35) / 0.3; py = fy1 + (fy2 - fy1) * (ph - 0.35) / 0.3; } else { px = zx; py = fy2 + (y2 - fy2 + 6) * (ph - 0.65) / 0.35; }
            cx.fillStyle = ph < 0.5 ? BLAU : '#C2410C'; cx.globalAlpha = 0.8; cx.beginPath(); cx.arc(px, py, 2.6, 0, 2 * Math.PI); cx.fill(); cx.globalAlpha = 1;
          }
          T(cx, 'Außenluft', mx, y1 - 10, 'center', 10, true, BLAU); T(cx, 'Fortluft · Infiltration ' + z(r.qInf, 0) + ' m³/h ' + (r.massnahme ? 'reicht nicht' : 'deckt den Feuchteschutz'), mx, y2 + 16, 'center', 10, true, ampel(!r.massnahme, true));
        } }
    });
  })();
  </script>
</body>
</html>
